  Page 1                                    Tue Mar 19 14:22:37 2019

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                         Version 2.00.12                        *
  ******************************************************************
  
  Analysis begun Tue Mar 19 14:22:37 2019

   
  Hydraulic Status:
  -----------------------------------------------------------------------
     0:00:00: Pump ~@Pump-1 changed by Tank T-2 control
     0:00:00: Balancing the network:
              Trial  1: relative flow change = 1.298330
              Trial  2: relative flow change = 0.360727
              Trial  3: relative flow change = 0.089197
              Trial  4: relative flow change = 0.019235
              Trial  5: relative flow change = 0.003449
              Trial  6: relative flow change = 0.000666
              Trial  7: relative flow change = 0.000195
              Trial  8: relative flow change = 0.000079
     0:00:00: Balanced after 8 trials
     0:00:00: Reservoir R-1 is closed
     0:00:00: Tank T-1 is filling at 116.17 ft
     0:00:00: Tank T-2 is emptying at 148.02 ft
     0:00:00: Tank T-3 is filling at 129.52 ft
     0:00:00: Pump ~@Pump-1 closed
   
     0:10:00: Balancing the network:
              Trial  1: relative flow change = 0.037056
              Trial  2: relative flow change = 0.000636
              Trial  3: relative flow change = 0.000003
     0:10:00: Balanced after 3 trials
   
     0:20:00: Balancing the network:
              Trial  1: relative flow change = 0.038302
              Trial  2: relative flow change = 0.000674
              Trial  3: relative flow change = 0.000001
     0:20:00: Balanced after 3 trials
   
     0:30:00: Balancing the network:
              Trial  1: relative flow change = 0.039666
              Trial  2: relative flow change = 0.000726
              Trial  3: relative flow change = 0.000000
     0:30:00: Balanced after 3 trials
   
     0:40:00: Balancing the network:
              Trial  1: relative flow change = 0.041136
              Trial  2: relative flow change = 0.000784
              Trial  3: relative flow change = 0.000000
     0:40:00: Balanced after 3 trials
   
     0:50:00: Balancing the network:
              Trial  1: relative flow change = 0.042724
              Trial  2: relative flow change = 0.000849
              Trial  3: relative flow change = 0.000000
     0:50:00: Balanced after 3 trials
   
     1:00:00: Balancing the network:
              Trial  1: relative flow change = 0.062783
              Trial  2: relative flow change = 0.001303
              Trial  3: relative flow change = 0.000005
     1:00:00: Balanced after 3 trials
   
     1:10:00: Balancing the network:
              Trial  1: relative flow change = 0.046412
              Trial  2: relative flow change = 0.000997
              Trial  3: relative flow change = 0.000001
     1:10:00: Balanced after 3 trials
   
     1:20:00: Balancing the network:
              Trial  1: relative flow change = 0.048436
              Trial  2: relative flow change = 0.001093
              Trial  3: relative flow change = 0.000001
     1:20:00: Balanced after 3 trials
   
     1:30:00: Balancing the network:
              Trial  1: relative flow change = 0.050653
              Trial  2: relative flow change = 0.001204
              Trial  3: relative flow change = 0.000001
     1:30:00: Balanced after 3 trials
   
     1:40:00: Balancing the network:
              Trial  1: relative flow change = 0.053089
              Trial  2: relative flow change = 0.001332
              Trial  3: relative flow change = 0.000001
     1:40:00: Balanced after 3 trials
   
     1:50:00: Balancing the network:
              Trial  1: relative flow change = 0.055781
              Trial  2: relative flow change = 0.001485
              Trial  3: relative flow change = 0.000001
     1:50:00: Balanced after 3 trials
   
     2:00:00: Balancing the network:
              Trial  1: relative flow change = 0.071380
              Trial  2: relative flow change = 0.001803
              Trial  3: relative flow change = 0.000003
     2:00:00: Balanced after 3 trials
   
     2:10:00: Balancing the network:
              Trial  1: relative flow change = 0.062239
              Trial  2: relative flow change = 0.001872
              Trial  3: relative flow change = 0.000002
     2:10:00: Balanced after 3 trials
   
     2:20:00: Balancing the network:
              Trial  1: relative flow change = 0.066012
              Trial  2: relative flow change = 0.002136
              Trial  3: relative flow change = 0.000004
     2:20:00: Balanced after 3 trials
   
     2:30:00: Balancing the network:
              Trial  1: relative flow change = 0.070320
              Trial  2: relative flow change = 0.002477
              Trial  3: relative flow change = 0.000006
     2:30:00: Balanced after 3 trials
   
     2:40:00: Balancing the network:
              Trial  1: relative flow change = 0.075274
              Trial  2: relative flow change = 0.002889
              Trial  3: relative flow change = 0.000006
     2:40:00: Balanced after 3 trials
   
     2:50:00: Balancing the network:
              Trial  1: relative flow change = 0.081078
              Trial  2: relative flow change = 0.003446
              Trial  3: relative flow change = 0.000008
     2:50:00: Balanced after 3 trials
   
     3:00:00: Balancing the network:
              Trial  1: relative flow change = 0.087960
              Trial  2: relative flow change = 0.004194
              Trial  3: relative flow change = 0.000014
     3:00:00: Balanced after 3 trials
   
   
  Node Results at 0:00:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    621.71     57.70      0.00
  J-10                 0.63    636.45     68.03      0.00
  J-100                0.62    638.78     73.44      0.00
  J-101                0.14    638.68     71.75      0.00
  J-102                1.06    638.76     69.81      0.00
  J-103                0.37    637.40     58.96      0.00
  J-104                0.44    637.40     53.94      0.00
  J-105                0.39    636.27     81.80      0.00
  J-106                0.25    636.27     81.58      0.00
  J-107                1.73    633.32     63.66      0.00
  J-108                1.71    633.24     60.75      0.00
  J-109                0.66    639.85     69.59      0.00
  J-11                 0.42    629.51     51.37      0.00
  J-110                0.22    639.78     70.59      0.00
  J-111                0.42    633.59     75.82      0.00
  J-112                0.32    633.58     75.68      0.00
  J-113                0.42    637.10     50.91      0.00
  J-114                0.18    637.10     47.78      0.00
  J-115                0.53    637.37     80.30      0.00
  J-116                0.94    637.38     77.05      0.00
  J-117                0.48    637.45     70.00      0.00
  J-118                1.32    636.96     74.59      0.00
  J-119                1.24    627.18     52.94      0.00
  J-12                 0.84    629.49     57.10      0.00
  J-120                0.71    630.01     55.03      0.00
  J-121                0.51    637.47     49.64      0.00
  J-122                0.69    637.47     50.23      0.00
  J-123                0.62    636.45     45.69      0.00
  J-124                0.56    636.45     49.63      0.00
  J-125                0.58    633.34     56.34      0.00
  J-126                0.95    634.16     61.97      0.00
  J-127                0.10    644.15     62.03      0.00
  J-128                0.32    640.18     65.03      0.00
  J-129                0.22    639.96     63.68      0.00
  J-13                 0.76    624.87     63.68      0.00
  J-130                0.74    635.30     78.07      0.00
  J-131                0.37    635.15     78.65      0.00
  J-132                0.90    637.47     50.77      0.00
  J-133                0.56    637.46     52.28      0.00
  J-134                0.43    639.97     60.22      0.00
  J-135                0.54    640.43     61.32      0.00
  J-136                1.55    632.53     68.97      0.00
  J-137                1.41    632.56     69.04      0.00
  J-138                0.25    618.03     56.39      0.00
  J-139                1.15    621.30     61.65      0.00
  J-14                 0.65    625.71     61.78      0.00
  J-140                0.44    633.92     83.59      0.00
  J-141                1.45    634.06     82.90      0.00
  J-142                0.89    634.29     82.89      0.00
  J-143                0.34    634.29     84.05      0.00
  J-144                0.35    636.94     69.73      0.00
  J-145                0.63    634.90     81.42      0.00
  J-146                0.58    637.40     53.54      0.00
  J-147                0.51    636.09     78.59      0.00
  J-148                0.44    636.09     74.57   3628.11
  J-149                1.18    635.32     76.32      0.00
  J-15                 0.37    629.66     56.65      0.00
  J-150                1.37    635.28     81.67      0.00
  J-151                0.17    636.45     45.78      0.00
  J-152                0.15    636.45     46.95      0.00
  J-153                0.82    625.61     59.23      0.00
  J-154                0.93    623.99     54.15      0.00
  J-155                0.36    631.15     68.96      0.00
  J-156                0.63    631.08     68.85      0.00
  J-157                0.12    641.77     62.45      0.00
  J-158                0.49    641.17     62.62      0.00
  J-159                0.83    634.73     77.79      0.00
  J-16                 0.56    629.89     61.18      0.00
  J-160                0.33    634.72     80.01      0.00
  J-161                1.07    633.20     81.93      0.00
  J-162                0.39    633.20     83.21      0.00
  J-163                0.95    637.49     57.14      0.00
  J-164                1.48    637.49     50.47      0.00
  J-165                0.23    634.88     77.57      0.00
  J-166                0.48    634.60     82.18      0.00
  J-167                0.74    638.09     55.43      0.00
  J-168                0.59    637.88     56.12      0.00
  J-169                0.93    637.67     56.47      0.00
  J-17                 0.57    632.70     55.62      0.00
  J-170                0.46    637.67     56.00      0.00
  J-171                1.12    637.39     67.91      0.00
  J-172                0.18    637.45     68.04      0.00
  J-173                0.13    637.45     69.09      0.00
  J-174                0.46    638.72     70.70      0.00
  J-175                0.46    638.99     70.01      0.00
  J-176                0.57    638.36     74.03      0.00
  J-177                0.47    638.08     80.38      0.00
  J-178                0.16    640.01     63.75      0.00
  J-179                0.89    639.74     67.12      0.00
  J-18                 0.67    632.63     51.65      0.00
  J-180                0.76    634.84     76.81      0.00
  J-181                0.59    637.62     80.20      0.00
  J-182                1.25    634.21     69.05      0.00
  J-183                1.02    634.30     72.36      0.00
  J-184                0.50    637.35     67.60      0.00
  J-185                0.64    637.08     67.39      0.00
  J-186                0.16    631.80     67.96      0.00
  J-187                0.62    631.80     66.85      0.00
  J-188                0.99    632.38     72.88      0.00
  J-189                0.44    632.38     71.01      0.00
  J-19                 0.24    636.84     69.68      0.00
  J-190                1.26    633.19     69.86      0.00
  J-191                0.44    632.34     68.68      0.00
  J-192                0.89    637.49     50.49      0.00
  J-193                0.86    637.48     50.90      0.00
  J-194                0.47    638.99     60.70      0.00
  J-195                0.42    639.59     60.92      0.00
  J-196                0.27    632.40     69.85      0.00
  J-197                0.67    632.44     68.51      0.00
  J-198                0.14    628.35     66.44      0.00
  J-199                0.13    628.34     66.44      0.00
  J-2                  0.00    630.26     61.21      0.00
  J-20                 0.36    636.84     68.68      0.00
  J-200                0.61    637.46     51.79      0.00
  J-201                0.25    634.83     79.69      0.00
  J-202                0.32    637.08     71.90      0.00
  J-203                0.61    626.91     57.96      0.00
  J-204                0.71    626.74     60.59      0.00
  J-205                1.26    634.91     66.16      0.00
  J-206                0.73    635.04     69.76      0.00
  J-207                0.42    633.20     80.37      0.00
  J-208                0.66    631.82     81.38      0.00
  J-209                0.28    631.82     80.95      0.00
  J-21                 0.32    631.38     69.88      0.00
  J-210                0.48    636.97     70.95      0.00
  J-211                0.45    637.67     55.58      0.00
  J-212                0.55    636.66     69.34      0.00
  J-213                0.79    636.42     70.65      0.00
  J-214                0.68    639.04     63.71      0.00
  J-215                0.41    638.99     63.26      0.00
  J-216                0.49    634.66     74.18      0.00
  J-217                0.46    633.62     72.31      0.00
  J-218                0.67    622.51     59.56      0.00
  J-219                1.20    626.18     63.33      0.00
  J-22                 0.11    631.38     70.29      0.00
  J-220                0.35    634.42     84.23      0.00
  J-221                0.72    634.60     81.77      0.00
  J-222                0.94    638.09     68.95      0.00
  J-223                0.39    640.34     66.41      0.00
  J-224                0.58    635.29     78.55      0.00
  J-225                0.88    634.84     79.42      0.00
  J-226                0.41    632.20     63.56      0.00
  J-227                0.49    634.32     76.38      0.00
  J-228                1.49    637.60     50.09      0.00
  J-229                0.00    637.14     76.24      0.00
  J-23                 0.58    632.33     77.13      0.00
  J-230                0.34    633.52     64.87      0.00
  J-231                0.88    633.53     65.01      0.00
  J-232                1.05    633.29     65.65      0.00
  J-233                0.14    640.61     65.86      0.00
  J-234                0.34    640.46     69.11      0.00
  J-235                0.70    634.45     84.25      0.00
  J-236                1.03    637.56     61.78      0.00
  J-237                0.67    637.84     59.30      0.00
  J-238                0.39    633.60     65.92      0.00
  J-239                0.32    633.60     66.46      0.00
  J-24                 1.02    632.03     76.26      0.00
  J-240                0.65    619.73     54.09      0.00
  J-241                0.30    619.48     54.22      0.00
  J-242                0.52    639.00     58.21      0.00
  J-243                0.13    640.75     62.45      0.00
  J-244                1.10    630.36     61.25      0.00
  J-245                1.07    629.34     60.92      0.00
  J-246                0.77    624.82     54.09      0.00
  J-247                0.86    637.73     59.69      0.00
  J-248                0.53    638.04     57.36      0.00
  J-249                0.28    637.38     54.18      0.00
  J-25                 2.24    633.24     59.85      0.00
  J-250                0.62    636.09     74.34      0.00
  J-251                0.81    636.25     76.80      0.00
  J-252                0.65    637.45     67.79      0.00
  J-253                0.69    633.64     75.75      0.00
  J-254                0.58    633.65     75.98      0.00
  J-255                0.87    633.65     80.88      0.00
  J-256                0.81    635.99     76.47      0.00
  J-257                0.00    628.92     64.93      0.00
  J-258                0.22    636.99     68.89      0.00
  J-259                0.40    637.56     49.69      0.00
  J-26                 1.23    633.41     64.69      0.00
  J-260                0.12    635.98     78.87      0.00
  J-261                1.15    635.98     78.44      0.00
  J-262                0.52    627.48     53.88      0.00
  J-263                0.70    628.04     51.57      0.00
  J-264                0.25    641.00     62.00      0.00
  J-265                0.88    637.30     54.32      0.00
  J-266                0.37    637.20     50.76      0.00
  J-267                0.60    634.48     84.26      0.00
  J-268                0.52    632.42     72.88      0.00
  J-269                0.63    633.63     83.80      0.00
  J-27                 1.13    637.61     55.29      0.00
  J-270                1.20    633.01     75.24      0.00
  J-271                0.46    636.80     71.14      0.00
  J-272                0.49    640.15     61.94      0.00
  J-273                0.83    636.39     73.11      0.00
  J-274                0.38    636.41     70.48      0.00
  J-275                0.07    639.73     65.69      0.00
  J-276                1.03    634.55     67.31      0.00
  J-277                0.88    634.31     70.42      0.00
  J-278                0.13    641.12     62.52      0.00
  J-279                1.31    636.06     73.80      0.00
  J-28                 0.78    637.41     50.87      0.00
  J-280                0.33    636.01     72.91      0.00
  J-281                0.29    636.76     69.00      0.00
  J-282                0.41    636.78     67.95      0.00
  J-283                0.68    629.34     61.01      0.00
  J-284                0.77    628.59     58.13      0.00
  J-285                0.49    637.54     50.88      0.00
  J-286                0.73    637.52     49.45      0.00
  J-287                0.06    632.43     73.54      0.00
  J-288                0.37    632.47     73.19      0.00
  J-289                0.32    635.96     76.11      0.00
  J-29                 0.33    632.38     77.13      0.00
  J-290                0.62    635.47     67.80      0.00
  J-291                0.90    635.43     70.05      0.00
  J-292                0.02    636.27     81.58      0.00
  J-293                0.79    637.52     49.90      0.00
  J-294                0.28    637.50     68.75      0.00
  J-295                0.13    641.44     62.40      0.00
  J-296                0.97    636.51     73.81      0.00
  J-297                0.29    637.45     68.22      0.00
  J-298                0.45    637.94     56.81      0.00
  J-299                0.51    635.08     72.36      0.00
  J-3                  0.46    625.60     59.59      0.00
  J-30                 0.72    630.88     59.90      0.00
  J-300                0.66    638.54     66.73      0.00
  J-301                0.34    638.88     58.71      0.00
  J-302                0.02    639.73     64.88      0.00
  J-303                0.51    637.52     53.56      0.00
  J-304                0.87    632.81     79.41      0.00
  J-305                1.26    630.54     65.37      0.00
  J-306                0.50    636.35     71.38      0.00
  J-307                0.82    636.38     70.44      0.00
  J-308                0.29    636.38     72.13      0.00
  J-309                1.33    631.81     77.76      0.00
  J-31                 1.46    632.03     63.31      0.00
  J-310                1.07    631.04     73.74      0.00
  J-311                0.00    625.72     60.51      0.00
  J-312                0.00    628.73     69.74      0.00
  J-313                0.27    636.88     71.02      0.00
  J-314                0.53    631.38     68.15      0.00
  J-315                0.85    631.68     71.42      0.00
  J-316                0.20    631.38     74.58      0.00
  J-317                0.07    631.38     73.12      0.00
  J-318                0.37    627.56     65.23      0.00
  J-319                0.49    627.56     66.82      0.00
  J-32                 0.56    636.96     70.76      0.00
  J-320                0.55    628.02     55.45      0.00
  J-321                0.47    627.56     54.77      0.00
  J-322                0.52    627.54     66.60      0.00
  J-323                0.35    627.54     70.10      0.00
  J-324                0.78    634.93     71.10      0.00
  J-325                0.69    634.84     69.72      0.00
  J-326                0.33    627.54     62.52      0.00
  J-327                1.11    634.63     81.96      0.00
  J-328                1.24    633.61     75.80      0.00
  J-329                0.57    634.35     74.94      0.00
  J-33                 0.87    637.30     64.58      0.00
  J-330                0.62    634.21     70.45      0.00
  J-331                0.82    627.28     54.54      0.00
  J-332                0.66    627.15     55.09      0.00
  J-333                0.35    627.54     63.92      0.00
  J-334                0.59    627.54     65.19      0.00
  J-335                2.25    637.40     51.89      0.00
  J-336                0.74    637.47     50.33      0.00
  J-337                0.95    633.31     70.53      0.00
  J-338                0.58    628.03     66.46      0.00
  J-339                0.88    628.02     64.63      0.00
  J-34                 0.66    632.93     59.68      0.00
  J-340                0.46    627.38     65.71      0.00
  J-341                0.35    627.38     73.91      0.00
  J-342                0.64    633.40     64.65      0.00
  J-343                0.15    633.46     65.12      0.00
  J-344                0.15    627.11     55.55      0.00
  J-345                0.43    627.01     54.94      0.00
  J-346                1.17    634.73     67.52      0.00
  J-347                0.97    634.60     67.89      0.00
  J-348                0.72    628.83     53.01      0.00
  J-349                0.41    628.64     56.95      0.00
  J-35                 1.64    632.92     68.06      0.00
  J-350                0.33    628.07     52.46      0.00
  J-351                0.92    627.31     51.18      0.00
  J-352                0.00    640.34     66.42      0.00
  J-353                0.33    634.27     69.39      0.00
  J-354                0.86    631.70     67.76      0.00
  J-355                0.78    618.33     56.08      0.00
  J-356                0.33    618.21     56.21      0.00
  J-357                0.55    619.63     55.09      0.00
  J-358                0.19    638.91     69.13      0.00
  J-359                0.74    627.13     53.41      0.00
  J-36                 0.57    632.01     61.06      0.00
  J-360                0.48    627.44     68.87      0.00
  J-361                1.70    627.38     63.87      0.00
  J-362                0.46    631.21     68.96      0.00
  J-363                0.98    638.41     62.56      0.00
  J-364                1.13    627.89     65.01      0.00
  J-365                1.22    627.76     62.58      0.00
  J-366                1.34    629.16     65.01      0.00
  J-367                0.65    626.97     52.87      0.00
  J-368                0.37    631.92     61.49      0.00
  J-369                1.99    632.92     57.89      0.00
  J-37                 1.01    631.95     65.41      0.00
  J-370                0.60    634.15     70.02      0.00
  J-371                0.77    633.61     76.06      0.00
  J-372                0.00    630.55     76.53      0.00
  J-373                0.00    633.57     67.59      0.00
  J-374                0.37    627.58     55.68      0.00
  J-375                0.76    632.38     73.44      0.00
  J-376                0.32    636.76     77.44      0.00
  J-377                1.36    634.23     82.08      0.00
  J-378                1.22    633.46     66.28      0.00
  J-379                0.41    632.32     79.97      0.00
  J-38                 0.60    632.00     68.35      0.00
  J-380                2.46    637.61     53.97      0.00
  J-381                0.59    637.57     50.82      0.00
  J-382                0.40    628.21     63.15      0.00
  J-383                0.68    631.16     55.30      0.00
  J-384                0.68    631.16     53.43      0.00
  J-385                0.58    627.55     60.42      0.00
  J-386                1.41    637.48     50.50      0.00
  J-387                0.25    628.55     56.18      0.00
  J-388                0.66    632.74     61.34      0.00
  J-389                0.15    627.56     68.81      0.00
  J-39                 0.15    636.69     69.21      0.00
  J-390                0.88    631.90     52.07      0.00
  J-391                1.40    631.26     53.21      0.00
  J-392                0.69    618.31     54.17      0.00
  J-393                0.87    638.36     59.52      0.00
  J-394                0.72    637.50     53.84      0.00
  J-395                0.55    634.48     85.08      0.00
  J-396                1.57    634.49     69.21      0.00
  J-397                0.56    636.59     64.55      0.00
  J-398                0.86    637.73     54.91      0.00
  J-399                0.08    632.42     72.36      0.00
  J-4                  1.36    627.56     65.24      0.00
  J-40                 0.34    636.69     72.49      0.00
  J-400                0.31    637.30     51.56      0.00
  J-401                0.00    629.47     67.26      0.00
  J-402                0.62    632.62     74.95      0.00
  J-403                0.04    637.45     68.57      0.00
  J-404                0.75    634.61     81.11      0.00
  J-405                0.09    626.91     59.09      0.00
  J-406                0.33    636.80     73.20      0.00
  J-407                0.47    636.87     70.25      0.00
  J-408                0.52    635.48     79.77      0.00
  J-409                0.39    629.40     52.51      0.00
  J-41                 0.92    632.53     70.83      0.00
  J-410                0.95    630.39     65.47      0.00
  J-411                0.52    636.35     73.94      0.00
  J-412                0.13    627.11     55.53      0.00
  J-413                0.03    627.11     56.87      0.00
  J-414                0.67    633.66     65.56      0.00
  J-415                0.00    629.57     67.23      0.00
  J-416                0.32    636.38     81.48      0.00
  J-417                0.92    632.34     68.92      0.00
  J-418                0.92    637.57     49.79      0.00
  J-419                0.49    637.56     50.49      0.00
  J-42                 1.22    631.79     68.23      0.00
  J-420                0.68    637.11     72.33      0.00
  J-421                1.93    637.13     76.24      0.00
  J-422                0.65    637.19     68.28      0.00
  J-423                0.92    637.64     54.17      0.00
  J-424                0.40    637.67     54.93      0.00
  J-425                0.40    635.29     78.52      0.00
  J-426                0.14    635.29     77.72      0.00
  J-427                0.79    634.56     79.66      0.00
  J-428                0.72    634.90     68.69      0.00
  J-429                0.39    638.10     58.11      0.00
  J-43                 0.33    637.02     67.49      0.00
  J-430                0.09    642.70     61.52      0.00
  J-431                1.78    636.06     73.72      0.00
  J-432                0.12    633.63     72.80      0.00
  J-433                0.65    621.36     57.40      0.00
  J-434                0.52    633.09     51.70      0.00
  J-435                0.16    642.01     61.53      0.00
  J-436                0.29    633.67     73.23      0.00
  J-437                0.61    636.36     82.05      0.00
  J-438                1.39    637.48     52.87      0.00
  J-439                0.34    637.48     54.11      0.00
  J-44                 0.27    636.96     68.41      0.00
  J-440                0.25    636.82     70.43      0.00
  J-441                1.09    636.45     47.48      0.00
  J-442                0.40    636.45     48.69      0.00
  J-443                0.12    631.16     51.69      0.00
  J-444                1.08    637.51     62.99      0.00
  J-445                0.07    637.51     67.70      0.00
  J-446                1.21    628.82     56.98      0.00
  J-447                0.39    636.93     68.94      0.00
  J-448                0.30    636.93     68.00      0.00
  J-449                0.56    635.14     78.33      0.00
  J-45                 0.29    640.27     64.42      0.00
  J-450                1.20    637.34     66.93      0.00
  J-451                1.01    636.45     53.03      0.00
  J-452                1.28    636.45     48.45      0.00
  J-453                0.92    636.00     78.95      0.00
  J-454                0.53    631.35     64.39      0.00
  J-455                0.44    637.89     65.16      0.00
  J-456                1.05    633.57     67.62      0.00
  J-457                0.76    632.42     73.38      0.00
  J-458                2.35    635.81     84.84      0.00
  J-459                1.75    635.49     86.86      0.00
  J-46                 0.08    640.28     64.61      0.00
  J-460                0.92    627.02     54.16      0.00
  J-461                0.82    637.57     55.48      0.00
  J-462                0.83    637.57     51.53      0.00
  J-463                0.80    632.17     63.54      0.00
  J-464                0.59    635.64     62.87      0.00
  J-465                0.85    636.54     70.03      0.00
  J-466                0.88    637.52     49.97      0.00
  J-467                0.46    637.51     53.32      0.00
  J-468                0.48    632.81     52.04      0.00
  J-469                0.42    633.01     54.85      0.00
  J-47                 0.42    639.51     60.12      0.00
  J-470                0.31    636.78     68.00      0.00
  J-471                0.60    629.43     52.61      0.00
  J-472                1.21    633.63     78.21      0.00
  J-473                2.70    638.14     71.61      0.00
  J-474                0.56    631.58     70.60      0.00
  J-475                0.13    636.88     71.28      0.00
  J-476                0.38    639.53     67.99      0.00
  J-477                0.64    637.57     58.62      0.00
  J-478                0.78    637.54     50.81      0.00
  J-479                0.23    637.52     50.28      0.00
  J-48                 0.66    639.79     61.87      0.00
  J-480                0.39    633.20     82.89      0.00
  J-481                0.82    637.56     62.07      0.00
  J-482                0.14    636.45     50.44      0.00
  J-483                0.77    636.45     45.94      0.00
  J-484                0.95    634.44     81.69      0.00
  J-485                0.18    615.98     55.36      0.00
  J-486                0.45    637.55     49.02      0.00
  J-487                0.07    637.55     50.90      0.00
  J-488                1.37    631.16     59.85      0.00
  J-489                1.14    630.94     59.39      0.00
  J-49                 0.88    636.93     71.21      0.00
  J-490                0.87    635.25     80.27      0.00
  J-491                0.39    635.24     80.21      0.00
  J-492                0.84    636.59     60.83      0.00
  J-493                0.63    634.30     81.96      0.00
  J-494                0.39    627.36     66.06      0.00
  J-495                0.36    627.45     68.83      0.00
  J-496                1.40    628.02     57.63      0.00
  J-497                0.69    631.16     57.22      0.00
  J-498                0.23    633.97     83.18      0.00
  J-499                0.52    633.92     83.16      0.00
  J-5                  0.49    629.42     51.31      0.00
  J-50                 0.80    636.11     72.79      0.00
  J-500                1.88    637.13     74.11      0.00
  J-501                0.79    636.44     75.01      0.00
  J-502                1.03    632.63     49.71      0.00
  J-503                1.03    632.81     48.08      0.00
  J-504                0.63    628.61     65.87      0.00
  J-505                0.58    628.50     65.77      0.00
  J-506                0.07    637.57     50.29      0.00
  J-507                0.61    632.53     71.27      0.00
  J-508                0.75    630.54     64.32      0.00
  J-509                0.95    635.80     77.47      0.00
  J-51                 0.63    637.64     68.30      0.00
  J-510                0.05    636.78     73.56      0.00
  J-511                1.27    633.78     77.13      0.00
  J-512                0.37    640.12     67.38      0.00
  J-513                1.11    625.04     53.00      0.00
  J-514                0.62    631.26     58.19      0.00
  J-515                0.68    631.26     57.35      0.00
  J-516                1.52    637.49     49.39      0.00
  J-517                0.57    632.49     68.66      0.00
  J-518                0.41    633.54     76.43      0.00
  J-519                0.39    636.27     80.50      0.00
  J-52                 0.71    638.32     65.16      0.00
  J-520                0.53    638.20     58.34      0.00
  J-521                0.84    638.24     67.38      0.00
  J-522                0.45    636.59     78.15      0.00
  J-523                0.72    636.07     77.36      0.00
  J-524                0.41    637.52     50.90      0.00
  J-525                0.90    637.37     56.58      0.00
  J-526                0.47    637.12     68.36      0.00
  J-527                0.75    630.23     61.78      0.00
  J-528                0.36    631.26     50.81      0.00
  J-529                0.44    631.96     66.27      0.00
  J-53                 3.84    637.52     50.34      0.00
  J-530                0.34    636.28     75.72      0.00
  J-531                0.20    636.28     73.42      0.00
  J-532                0.35    637.48     59.81      0.00
  J-533                0.91    623.54     58.52      0.00
  J-534                0.60    624.84     64.81      0.00
  J-535                0.13    624.84     62.89      0.00
  J-536                0.53    637.33     69.28      0.00
  J-537                0.94    634.84     70.68      0.00
  J-538                0.81    635.06     68.97      0.00
  J-539                0.47    625.18     63.92      0.00
  J-54                 0.66    637.52     50.66      0.00
  J-540                0.93    624.98     65.74      0.00
  J-541                0.77    631.81     74.32      0.00
  J-542                0.78    627.65     68.52      0.00
  J-543                0.29    636.87     68.07      0.00
  J-544                0.48    634.60     69.71      0.00
  J-545                0.17    634.60     72.39      0.00
  J-546                0.41    634.78     72.28      0.00
  J-547                0.50    634.83     69.53      0.00
  J-548                0.69    633.01     80.07      0.00
  J-549                0.53    628.07     52.06      0.00
  J-55                 0.19    636.91     70.00      0.00
  J-550                0.38    628.06     55.03      0.00
  J-551                0.23    636.94     70.15      0.00
  J-552                0.32    637.40     50.60      0.00
  J-553                0.42    637.48     61.75      0.00
  J-554                0.83    637.48     57.21      0.00
  J-555                0.68    628.35     66.88      0.00
  J-556                0.12    628.35     66.88      0.00
  J-557                0.62    633.99     83.19      0.00
  J-558                0.46    633.99     83.31      0.00
  J-559                1.03    635.85     84.49      0.00
  J-56                 0.86    636.90     70.05      0.00
  J-560                0.92    635.87     84.16      0.00
  J-561                1.96    636.45     49.58      0.00
  J-562                0.20    636.45     49.31      0.00
  J-563                0.49    631.48     56.58      0.00
  J-564                0.41    636.03     77.39      0.00
  J-565                0.45    631.82     66.76      0.00
  J-566                0.52    633.44     74.13      0.00
  J-567                0.24    633.44     76.01      0.00
  J-568                0.07    637.52     50.23      0.00
  J-569                0.67    631.87     60.82      0.00
  J-57                 0.23    640.77     65.48      0.00
  J-570                0.25    640.86     62.91      0.00
  J-571                0.08    639.11     68.41      0.00
  J-572                0.29    628.35     66.44      0.00
  J-573                1.10    636.46     71.26      0.00
  J-574                0.36    636.46     72.82      0.00
  J-575                0.57    637.49     64.17      0.00
  J-576                0.08    637.40     56.45      0.00
  J-577                0.15    628.02     62.95      0.00
  J-578                0.27    628.02     64.98      0.00
  J-579                0.87    629.35     59.30      0.00
  J-58                 0.14    641.42     62.46      0.00
  J-580                0.72    632.49     70.99      0.00
  J-581                0.51    638.05     73.66      0.00
  J-582                0.65    637.38     52.42      0.00
  J-583                1.09    637.51     68.40      0.00
  J-584                0.62    638.74     60.49      0.00
  J-585                1.28    634.81     70.22      0.00
  J-586                0.62    634.78     72.96      0.00
  J-587                0.32    637.47     51.15      0.00
  J-588                0.89    637.57     50.22      0.00
  J-589                0.85    635.89     83.05      0.00
  J-59                 1.27    631.32     70.36      0.00
  J-590                0.35    635.85     83.49      0.00
  J-591                0.19    636.27     79.12      0.00
  J-592                0.49    638.22     69.98      0.00
  J-593                0.52    632.41     70.02      0.00
  J-594                0.18    637.63     55.15      0.00
  J-595                0.80    629.94     64.99      0.00
  J-596                1.78    630.49     76.13      0.00
  J-597                2.57    631.21     68.87      0.00
  J-598                1.85    637.48     56.76      0.00
  J-599                0.24    637.51     67.15      0.00
  J-6                  1.16    629.37     57.58      0.00
  J-60                 0.47    631.23     77.24      0.00
  J-600                0.05    637.51     68.98      0.00
  J-601                0.37    637.34     64.29      0.00
  J-602                0.62    636.25     75.38      0.00
  J-603                0.18    636.27     82.05      0.00
  J-604                1.02    634.74     79.78      0.00
  J-605                1.37    632.71     80.47      0.00
  J-606                0.16    636.96     68.51      0.00
  J-607                0.23    636.65     77.42      0.00
  J-608                0.05    634.60     67.88      0.00
  J-609                0.20    633.74     83.14      0.00
  J-61                 0.78    622.32     66.32      0.00
  J-610                0.27    627.43     54.76      0.00
  J-611                0.52    636.01     72.85      0.00
  J-612                0.64    637.40     51.37      0.00
  J-613                0.54    634.59     81.70      0.00
  J-614                0.37    636.60     68.22      0.00
  J-615                0.34    636.81     67.54      0.00
  J-616                0.16    634.48     85.02      0.00
  J-617                0.28    637.40     49.73      0.00
  J-618                0.10    637.57     56.50      0.00
  J-619                0.40    637.57     56.05      0.00
  J-62                 0.65    622.32     72.02      0.00
  J-620                0.48    639.50     65.77      0.00
  J-621                0.64    631.14     55.38      0.00
  J-622                0.80    632.23     53.36      0.00
  J-623                0.41    637.89     56.27      0.00
  J-624                0.68    636.09     78.94      0.00
  J-625                0.29    637.57     55.31      0.00
  J-626                1.28    636.92     67.13      0.00
  J-627                0.21    636.92     67.84      0.00
  J-628                1.46    637.57     48.93      0.00
  J-629                0.19    636.27     77.87      0.00
  J-63                 0.91    637.41     47.65      0.00
  J-630                0.25    635.98     77.76      0.00
  J-631                0.85    634.87     80.44      0.00
  J-632                0.41    636.26     78.67      0.00
  J-633                0.12    636.78     76.45      0.00
  J-634                0.99    635.32     65.21      0.00
  J-635                0.42    635.43     65.56      0.00
  J-636                1.01    627.58     72.71      0.00
  J-637                0.22    635.87     84.84      0.00
  J-638                0.52    635.87     84.33      0.00
  J-639                0.88    638.58     78.03      0.00
  J-64                 0.59    637.40     50.82      0.00
  J-640                0.96    631.48     52.30      0.00
  J-641                0.51    638.46     60.61      0.00
  J-642                0.30    637.40     50.77      0.00
  J-643                0.10    637.57     62.09      0.00
  J-644                0.30    637.57     54.63      0.00
  J-645                0.74    634.63     62.42      0.00
  J-646                0.51    634.69     61.78      0.00
  J-647                1.36    635.83     84.86      0.00
  J-648                0.72    634.77     61.65      0.00
  J-649                0.41    634.13     78.60      0.00
  J-65                 0.87    633.74     82.72      0.00
  J-650                0.74    631.82     80.96      0.00
  J-651                0.22    631.82     80.72      0.00
  J-652                0.65    637.56     66.11      0.00
  J-653                0.47    635.22     65.12      0.00
  J-654                0.43    635.21     61.23      0.00
  J-655                0.00    636.09     74.03      0.00
  J-656                0.47    634.76     69.44      0.00
  J-657                0.46    637.38     62.51      0.00
  J-658                1.09    635.26     61.22      0.00
  J-659                0.58    636.09     77.59      0.00
  J-66                 1.17    633.20     82.80      0.00
  J-660                0.28    634.48     86.43      0.00
  J-661                0.90    630.44     65.15      0.00
  J-662                0.09    636.26     81.45      0.00
  J-663                0.38    640.24     65.47      0.00
  J-664                0.55    637.53     50.50      0.00
  J-665                0.94    627.63     71.75      0.00
  J-666                0.32    634.37     74.59      0.00
  J-667                0.09    633.63     78.60      0.00
  J-668                0.05    637.52     50.77      0.00
  J-669                0.94    635.59     61.63      0.00
  J-67                 0.90    631.48     58.73      0.00
  J-670                1.35    632.50     75.48      0.00
  J-671                0.24    637.58     54.73      0.00
  J-672                0.55    634.47     70.88      0.00
  J-673                1.34    631.82     80.52      0.00
  J-674                0.89    628.87     72.00      0.00
  J-675                1.58    627.19     62.86      0.00
  J-676                0.98    633.14     83.13      0.00
  J-677                0.20    633.65     80.61      0.00
  J-678                0.27    635.83     85.30      0.00
  J-679                0.06    628.35     67.06      0.00
  J-68                 0.32    631.48     58.83      0.00
  J-680                0.69    634.32     74.73      0.00
  J-681                0.48    638.92     59.15      0.00
  J-682                0.24    633.20     83.61      0.00
  J-683                1.49    637.52     49.19      0.00
  J-684                0.93    637.53     51.41      0.00
  J-685                0.16    634.15     71.04      0.00
  J-686                0.27    636.59     72.72      0.00
  J-687                0.35    636.37     76.60      0.00
  J-688                0.26    634.47     71.91      0.00
  J-689                0.34    627.57     68.77      0.00
  J-69                 0.95    627.18     55.47      0.00
  J-690                0.52    633.43     73.29      0.00
  J-691                0.28    631.82     79.32      0.00
  J-692                0.25    628.34     66.58      0.00
  J-693                0.16    636.59     60.41      0.00
  J-694                3.14    635.82     75.94      0.00
  J-695                0.20    636.35     75.56      0.00
  J-696                0.18    637.52     53.46      0.00
  J-697                0.72    633.66     77.61      0.00
  J-698                0.20    637.49     71.61      0.00
  J-699                0.23    637.45     68.99      0.00
  J-7                  0.80    635.01     76.67      0.00
  J-70                 0.91    624.82     54.11      0.00
  J-700                0.18    636.25     74.15      0.00
  J-701                0.42    634.32     80.28      0.00
  J-702                0.19    635.59     61.32      0.00
  J-703                0.72    627.28     54.62      0.00
  J-704                0.00    629.53     67.12      0.00
  J-705                0.00    630.36     65.06      0.00
  J-706                0.12    627.54     62.06      0.00
  J-707                0.35    631.48     55.96      0.00
  J-708                0.53    630.55     65.55      0.00
  J-709                0.86    632.44     65.66      0.00
  J-71                 0.05    640.28     65.50      0.00
  J-710                0.39    628.02     65.64      0.00
  J-711                0.08    634.11     74.57      0.00
  J-712                0.24    634.30     81.66      0.00
  J-713                1.77    637.24     55.03      0.00
  J-714                0.49    634.85     75.66      0.00
  J-715                0.04    631.38     76.84      0.00
  J-716                0.88    637.56     61.92      0.00
  J-717                0.82    628.73     69.48      0.00
  J-718                1.29    628.76     64.87      0.00
  J-719                0.06    627.11     54.77      0.00
  J-72                 0.06    640.35     65.28      0.00
  J-720                0.78    630.53     54.95      0.00
  J-721                0.01    640.35     65.13      0.00
  J-722                0.14    627.43     57.56      0.00
  J-723                0.25    631.26     58.39      0.00
  J-724                0.18    635.85     84.22      0.00
  J-725                0.31    634.15     71.85      0.00
  J-726                0.13    635.08     74.68      0.00
  J-727                0.00    630.54     65.52      0.00
  J-728                0.49    633.60     76.09      0.00
  J-729                0.66    632.50     68.90      0.00
  J-73                 1.39    632.80     60.49      0.00
  J-730                0.72    625.49     59.47      0.00
  J-731                0.89    625.49     70.73      0.00
  J-732                0.34    627.63     71.23      0.00
  J-733                0.73    632.91     60.82      0.00
  J-734                3.78    637.51     67.28      0.00
  J-735                0.46    627.44     69.48      0.00
  J-736                0.42    627.43     67.37      0.00
  J-737                0.51    632.70     81.37      0.00
  J-738                1.34    637.49     52.31      0.00
  J-739                0.05    637.38     55.43      0.00
  J-74                 0.41    632.80     57.47      0.00
  J-740                0.46    634.97     79.87      0.00
  J-741                0.09    628.55     57.75      0.00
  J-742                0.81    636.82     75.40      0.00
  J-743                0.26    635.87     84.11      0.00
  J-744                0.06    634.97     80.58      0.00
  J-745                0.80    633.26     61.30      0.00
  J-746                0.18    636.27     82.44      0.00
  J-747                0.47    630.53     57.41      0.00
  J-748                0.39    627.28     65.77      0.00
  J-749                1.09    635.85     83.69      0.00
  J-75                 0.98    637.56     50.38      0.00
  J-750                0.07    628.02     66.79      0.00
  J-751                0.22    629.47     66.77      0.00
  J-752                1.46    636.36     50.33      0.00
  J-753                0.14    627.28     61.27      0.00
  J-754                0.00    636.01     72.85      0.00
  J-755                0.89    638.10     68.30      0.00
  J-756                2.83    637.49     70.47      0.00
  J-757                1.04    628.02     51.50      0.00
  J-758                0.70    630.34     65.58      0.00
  J-759                0.10    627.58     75.42      0.00
  J-76                 1.02    637.56     50.47      0.00
  J-760                0.39    634.06     84.04      0.00
  J-761                0.00    633.53     65.32      0.00
  J-762                0.34    636.09     81.35      0.00
  J-763                0.21    635.87     84.15      0.00
  J-764                0.17    634.16     53.29      0.00
  J-765                0.24    637.30     49.71      0.00
  J-766                0.08    627.65     77.02      0.00
  J-767                0.35    630.53     55.62      0.00
  J-768                0.00    633.59     67.93      0.00
  J-769                0.00    633.67     72.59      0.00
  J-77                 0.94    637.52     50.67      0.00
  J-770                0.19    637.20     49.43      0.00
  J-771                0.08    629.66     55.90      0.00
  J-772                0.14    627.36     61.76      0.00
  J-773                1.09    637.50     55.95      0.00
  J-774                0.00    634.11     74.59      0.00
  J-775                0.00    633.58     75.63      0.00
  J-776                0.00    632.73     69.23      0.00
  J-777                0.00    633.22     70.14      0.00
  J-778                0.00    632.68     69.11      0.00
  J-779                0.00    632.59     70.84      0.00
  J-78                 0.47    637.40     53.67      0.00
  J-780                0.00    632.53     68.94      0.00
  J-781                0.00    633.61     75.76      0.00
  J-782                0.00    633.58     75.67      0.00
  J-783                0.00    634.60     81.77      0.00
  J-784                0.00    634.43     84.09      0.00
  J-785                0.00    633.16     80.19      0.00
  J-786                0.00    633.64     75.85      0.00
  J-787                0.00    634.88     77.89      0.00
  J-788                0.00    635.63     77.87      0.00
  J-789                0.00    634.74     80.16      0.00
  J-79                 0.88    637.39     53.76      0.00
  J-790                0.00    634.61     82.04      0.00
  J-791                0.00    634.60     82.13      0.00
  J-792                0.00    634.61     81.31      0.00
  J-793                0.00    634.61     76.77      0.00
  J-794                0.00    635.26     78.07      0.00
  J-795                0.00    635.34     77.90      0.00
  J-796                0.00    637.17     74.06      0.00
  J-797                0.00    638.68     71.77      0.00
  J-798                0.00    638.76     70.76      0.00
  J-799                0.00    634.94     65.36      0.00
  J-8                  0.73    635.00     81.44      0.00
  J-80                 0.67    632.03     63.45      0.00
  J-800                0.13    634.77     78.06      0.00
  J-801                0.00    634.60     67.75      0.00
  J-802                0.00    634.68     61.98      0.00
  J-803                0.00    634.91     65.83      0.00
  J-804                0.47    637.58     52.81      0.00
  J-805                0.00    636.08     77.55      0.00
  J-806                0.00    637.58     55.00      0.00
  J-807                0.00    638.09     71.59      0.00
  J-808                0.00    638.11     70.72      0.00
  J-809                0.00    633.24     61.28      0.00
  J-81                 0.33    624.72     58.68      0.00
  J-82                 0.57    624.72     62.84      0.00
  J-83                 0.36    627.65     71.12      0.00
  J-84                 0.07    627.65     72.87      0.00
  J-85                 0.25    636.78     76.07      0.00
  J-86                 0.32    636.78     73.94      0.00
  J-87                 0.33    628.51     55.66      0.00
  J-88                 0.16    631.32     69.83      0.00
  J-89                 1.34    633.06     48.14      0.00
  J-9                  1.02    636.38     72.84      0.00
  J-90                 1.27    633.02     53.41      0.00
  J-91                 1.27    631.59     52.51      0.00
  J-92                 0.46    631.48     54.66      0.00
  J-93                 0.20    640.33     65.33      0.00
  J-94                 0.21    640.69     65.45      0.00
  J-95                 0.99    636.38     76.76      0.00
  J-96                 0.45    636.38     77.76      0.00
  J-97                 0.28    639.03     58.94      0.00
  J-98                 0.23    639.05     58.95      0.00
  J-99                 0.89    639.54     71.52      0.00
  O-Pump-1             0.00    639.11     69.09      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1487.25    604.83     51.13      0.00  Tank
  T-2              -2432.21    647.48     63.48      0.00  Tank
  T-3                466.11    620.19     56.20      0.00  Tank
   
   
  Node Results at 0:10:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    621.80     57.74      0.00
  J-10                 0.63    635.66     67.69      0.00
  J-100                0.62    637.85     73.04      0.00
  J-101                0.14    637.76     71.35      0.00
  J-102                1.06    637.83     69.41      0.00
  J-103                0.37    636.53     58.58      0.00
  J-104                0.44    636.53     53.56      0.00
  J-105                0.39    635.48     81.46      0.00
  J-106                0.25    635.48     81.24      0.00
  J-107                1.73    632.77     63.42      0.00
  J-108                1.71    632.70     60.52      0.00
  J-109                0.66    638.86     69.16      0.00
  J-11                 0.42    629.24     51.25      0.00
  J-110                0.22    638.79     70.16      0.00
  J-111                0.42    633.02     75.58      0.00
  J-112                0.32    633.00     75.43      0.00
  J-113                0.42    636.28     50.56      0.00
  J-114                0.18    636.28     47.42      0.00
  J-115                0.53    636.54     79.94      0.00
  J-116                0.94    636.55     76.69      0.00
  J-117                0.48    636.60     69.63      0.00
  J-118                1.32    636.14     74.23      0.00
  J-119                1.24    627.10     52.91      0.00
  J-12                 0.84    629.23     56.99      0.00
  J-120                0.71    629.71     54.90      0.00
  J-121                0.51    636.59     49.26      0.00
  J-122                0.69    636.59     49.85      0.00
  J-123                0.62    635.68     45.36      0.00
  J-124                0.56    635.67     49.30      0.00
  J-125                0.58    632.78     56.10      0.00
  J-126                0.95    633.55     61.71      0.00
  J-127                0.10    642.89     61.48      0.00
  J-128                0.32    639.16     64.59      0.00
  J-129                0.22    638.96     63.24      0.00
  J-13                 0.76    624.99     63.73      0.00
  J-130                0.74    634.61     77.77      0.00
  J-131                0.37    634.46     78.36      0.00
  J-132                0.90    636.59     50.39      0.00
  J-133                0.56    636.58     51.90      0.00
  J-134                0.43    638.96     59.78      0.00
  J-135                0.54    639.39     60.87      0.00
  J-136                1.55    632.04     68.75      0.00
  J-137                1.41    632.07     68.83      0.00
  J-138                0.25    618.70     56.68      0.00
  J-139                1.15    621.70     61.83      0.00
  J-14                 0.65    625.76     61.80      0.00
  J-140                0.44    633.32     83.33      0.00
  J-141                1.45    633.45     82.63      0.00
  J-142                0.89    633.66     82.61      0.00
  J-143                0.34    633.66     83.78      0.00
  J-144                0.35    636.12     69.37      0.00
  J-145                0.63    634.22     81.12      0.00
  J-146                0.58    636.53     53.17      0.00
  J-147                0.51    635.31     78.25      0.00
  J-148                0.44    635.31     74.23   3698.53
  J-149                1.18    634.58     76.00      0.00
  J-15                 0.37    629.38     56.54      0.00
  J-150                1.37    634.54     81.35      0.00
  J-151                0.17    635.68     45.45      0.00
  J-152                0.15    635.68     46.61      0.00
  J-153                0.82    625.66     59.25      0.00
  J-154                0.93    624.17     54.23      0.00
  J-155                0.36    630.77     68.79      0.00
  J-156                0.63    630.70     68.68      0.00
  J-157                0.12    640.65     61.96      0.00
  J-158                0.49    640.09     62.15      0.00
  J-159                0.83    634.08     77.51      0.00
  J-16                 0.56    629.60     61.05      0.00
  J-160                0.33    634.07     79.73      0.00
  J-161                1.07    632.65     81.70      0.00
  J-162                0.39    632.65     82.97      0.00
  J-163                0.95    636.61     56.76      0.00
  J-164                1.48    636.61     50.08      0.00
  J-165                0.23    634.21     77.28      0.00
  J-166                0.48    633.95     81.90      0.00
  J-167                0.74    637.18     55.04      0.00
  J-168                0.59    636.99     55.73      0.00
  J-169                0.93    636.78     56.09      0.00
  J-17                 0.57    632.19     55.40      0.00
  J-170                0.46    636.78     55.62      0.00
  J-171                1.12    636.53     67.54      0.00
  J-172                0.18    636.60     67.67      0.00
  J-173                0.13    636.60     68.72      0.00
  J-174                0.46    637.80     70.30      0.00
  J-175                0.46    638.05     69.60      0.00
  J-176                0.57    637.47     73.65      0.00
  J-177                0.47    637.21     80.00      0.00
  J-178                0.16    639.00     63.31      0.00
  J-179                0.89    638.75     66.69      0.00
  J-18                 0.67    632.12     51.43      0.00
  J-180                0.76    634.19     76.52      0.00
  J-181                0.59    636.78     79.84      0.00
  J-182                1.25    633.60     68.79      0.00
  J-183                1.02    633.69     72.10      0.00
  J-184                0.50    636.50     67.23      0.00
  J-185                0.64    636.25     67.03      0.00
  J-186                0.16    631.36     67.77      0.00
  J-187                0.62    631.36     66.66      0.00
  J-188                0.99    631.90     72.67      0.00
  J-189                0.44    631.89     70.80      0.00
  J-19                 0.24    636.03     69.32      0.00
  J-190                1.26    632.65     69.63      0.00
  J-191                0.44    631.87     68.47      0.00
  J-192                0.89    636.61     50.11      0.00
  J-193                0.86    636.60     50.52      0.00
  J-194                0.47    638.04     60.29      0.00
  J-195                0.42    638.60     60.49      0.00
  J-196                0.27    631.92     69.64      0.00
  J-197                0.67    631.95     68.30      0.00
  J-198                0.14    628.17     66.37      0.00
  J-199                0.13    628.17     66.36      0.00
  J-2                  0.00    629.95     61.08      0.00
  J-20                 0.36    636.03     68.32      0.00
  J-200                0.61    636.58     51.41      0.00
  J-201                0.25    634.17     79.40      0.00
  J-202                0.32    636.25     71.54      0.00
  J-203                0.61    626.85     57.93      0.00
  J-204                0.71    626.69     60.58      0.00
  J-205                1.26    634.19     65.85      0.00
  J-206                0.73    634.31     69.45      0.00
  J-207                0.42    632.65     80.13      0.00
  J-208                0.66    631.28     81.15      0.00
  J-209                0.28    631.28     80.72      0.00
  J-21                 0.32    630.97     69.71      0.00
  J-210                0.48    636.13     70.58      0.00
  J-211                0.45    636.78     55.20      0.00
  J-212                0.55    635.86     68.99      0.00
  J-213                0.79    635.63     70.31      0.00
  J-214                0.68    638.08     63.30      0.00
  J-215                0.41    638.04     62.84      0.00
  J-216                0.49    634.02     73.90      0.00
  J-217                0.46    633.05     72.06      0.00
  J-218                0.67    622.82     59.69      0.00
  J-219                1.20    626.19     63.34      0.00
  J-22                 0.11    630.97     70.11      0.00
  J-220                0.35    633.78     83.95      0.00
  J-221                0.72    633.95     81.49      0.00
  J-222                0.94    637.20     68.56      0.00
  J-223                0.39    639.31     65.96      0.00
  J-224                0.58    634.59     78.25      0.00
  J-225                0.88    634.17     79.13      0.00
  J-226                0.41    631.74     63.36      0.00
  J-227                0.49    633.71     76.11      0.00
  J-228                1.49    636.71     49.71      0.00
  J-229                0.00    636.32     75.88      0.00
  J-23                 0.58    631.85     76.92      0.00
  J-230                0.34    632.96     64.62      0.00
  J-231                0.88    632.97     64.76      0.00
  J-232                1.05    632.75     65.41      0.00
  J-233                0.14    639.57     65.41      0.00
  J-234                0.34    639.43     68.67      0.00
  J-235                0.70    633.81     83.97      0.00
  J-236                1.03    636.68     61.40      0.00
  J-237                0.67    636.96     58.91      0.00
  J-238                0.39    633.04     65.67      0.00
  J-239                0.32    633.04     66.22      0.00
  J-24                 1.02    631.57     76.06      0.00
  J-240                0.65    620.26     54.32      0.00
  J-241                0.30    620.03     54.45      0.00
  J-242                0.52    638.05     57.80      0.00
  J-243                0.13    639.69     61.99      0.00
  J-244                1.10    630.04     61.12      0.00
  J-245                1.07    629.10     60.82      0.00
  J-246                0.77    624.94     54.14      0.00
  J-247                0.86    636.85     59.31      0.00
  J-248                0.53    637.14     56.96      0.00
  J-249                0.28    636.52     53.80      0.00
  J-25                 2.24    632.70     59.62      0.00
  J-250                0.62    635.31     74.00   1339.99
  J-251                0.81    635.46     76.46      0.00
  J-252                0.65    636.60     67.42      0.00
  J-253                0.69    633.06     75.50      0.00
  J-254                0.58    633.07     75.73      0.00
  J-255                0.87    633.07     80.63      0.00
  J-256                0.81    635.24     76.15      0.00
  J-257                0.00    628.71     64.83      0.00
  J-258                0.22    636.16     68.53      0.00
  J-259                0.40    636.68     49.31      0.00
  J-26                 1.23    632.85     64.45      0.00
  J-260                0.12    635.20     78.53      0.00
  J-261                1.15    635.20     78.11      0.00
  J-262                0.52    627.38     53.83      0.00
  J-263                0.70    627.89     51.51      0.00
  J-264                0.25    639.93     61.54      0.00
  J-265                0.88    636.47     53.95      0.00
  J-266                0.37    636.37     50.40      0.00
  J-267                0.60    633.84     83.98      0.00
  J-268                0.52    631.93     72.67      0.00
  J-269                0.63    633.05     83.55      0.00
  J-27                 1.13    636.73     54.91      0.00
  J-270                1.20    632.48     75.01      0.00
  J-271                0.46    635.99     70.79      0.00
  J-272                0.49    639.12     61.50      0.00
  J-273                0.83    635.60     72.77      0.00
  J-274                0.38    635.62     70.14      0.00
  J-275                0.07    638.74     65.26      0.00
  J-276                1.03    633.85     67.01      0.00
  J-277                0.88    633.62     70.13      0.00
  J-278                0.13    640.04     62.06      0.00
  J-279                1.31    635.28     73.46      0.00
  J-28                 0.78    636.54     50.50      0.00
  J-280                0.33    635.23     72.57      0.00
  J-281                0.29    635.95     68.65      0.00
  J-282                0.41    635.97     67.60      0.00
  J-283                0.68    629.10     60.91      0.00
  J-284                0.77    628.41     58.05      0.00
  J-285                0.49    636.66     50.50      0.00
  J-286                0.73    636.64     49.06      0.00
  J-287                0.06    631.95     73.33      0.00
  J-288                0.37    631.98     72.98      0.00
  J-289                0.32    635.22     75.79      0.00
  J-29                 0.33    631.90     76.92      0.00
  J-290                0.62    634.72     67.47      0.00
  J-291                0.90    634.68     69.73      0.00
  J-292                0.02    635.48     81.24      0.00
  J-293                0.79    636.64     49.52      0.00
  J-294                0.28    636.62     68.37      0.00
  J-295                0.13    640.34     61.93      0.00
  J-296                0.97    635.71     73.46      0.00
  J-297                0.29    636.60     67.85      0.00
  J-298                0.45    637.04     56.42      0.00
  J-299                0.51    634.35     72.04      0.00
  J-3                  0.46    625.65     59.61      0.00
  J-30                 0.72    630.52     59.74      0.00
  J-300                0.66    637.62     66.33      0.00
  J-301                0.34    637.94     58.30      0.00
  J-302                0.02    638.74     64.45      0.00
  J-303                0.51    636.63     53.18      0.00
  J-304                0.87    632.29     79.18      0.00
  J-305                1.26    630.20     65.23      0.00
  J-306                0.50    635.56     71.04      0.00
  J-307                0.82    635.59     70.10      0.00
  J-308                0.29    635.59     71.78      0.00
  J-309                1.33    631.37     77.57      0.00
  J-31                 1.46    631.58     63.12      0.00
  J-310                1.07    630.66     73.57      0.00
  J-311                0.00    625.76     60.53      0.00
  J-312                0.00    628.53     69.66      0.00
  J-313                0.27    636.06     70.66      0.00
  J-314                0.53    630.97     67.97      0.00
  J-315                0.85    631.25     71.23      0.00
  J-316                0.20    630.97     74.40      0.00
  J-317                0.07    630.97     72.95      0.00
  J-318                0.37    627.45     65.18      0.00
  J-319                0.49    627.45     66.77      0.00
  J-32                 0.56    636.12     70.40      0.00
  J-320                0.55    627.87     55.39      0.00
  J-321                0.47    627.45     54.72      0.00
  J-322                0.52    627.43     66.55      0.00
  J-323                0.35    627.43     70.05      0.00
  J-324                0.78    634.21     70.79      0.00
  J-325                0.69    634.12     69.41      0.00
  J-326                0.33    627.43     62.47      0.00
  J-327                1.11    633.98     81.68      0.00
  J-328                1.24    633.03     75.55      0.00
  J-329                0.57    633.73     74.67      0.00
  J-33                 0.87    636.44     64.21      0.00
  J-330                0.62    633.60     70.19      0.00
  J-331                0.82    627.19     54.50      0.00
  J-332                0.66    627.07     55.06      0.00
  J-333                0.35    627.43     63.87      0.00
  J-334                0.59    627.43     65.14      0.00
  J-335                2.25    636.51     51.51      0.00
  J-336                0.74    636.59     49.95      0.00
  J-337                0.95    632.76     70.29      0.00
  J-338                0.58    627.87     66.40      0.00
  J-339                0.88    627.87     64.56      0.00
  J-34                 0.66    632.40     59.45      0.00
  J-340                0.46    627.28     65.66      0.00
  J-341                0.35    627.28     73.87      0.00
  J-342                0.64    632.85     64.41      0.00
  J-343                0.15    632.90     64.88      0.00
  J-344                0.15    627.03     55.52      0.00
  J-345                0.43    626.94     54.91      0.00
  J-346                1.17    634.02     67.21      0.00
  J-347                0.97    633.90     67.59      0.00
  J-348                0.72    628.62     52.92      0.00
  J-349                0.41    628.44     56.87      0.00
  J-35                 1.64    632.40     67.83      0.00
  J-350                0.33    627.92     52.39      0.00
  J-351                0.92    627.22     51.14      0.00
  J-352                0.00    639.31     65.98      0.00
  J-353                0.33    633.66     69.13      0.00
  J-354                0.86    631.27     67.57      0.00
  J-355                0.78    618.98     56.36      0.00
  J-356                0.33    618.87     56.49      0.00
  J-357                0.55    620.17     55.32      0.00
  J-358                0.19    637.97     68.73      0.00
  J-359                0.74    627.06     53.38      0.00
  J-36                 0.57    631.57     60.87      0.00
  J-360                0.48    627.33     68.82      0.00
  J-361                1.70    627.28     63.83      0.00
  J-362                0.46    630.82     68.79      0.00
  J-363                0.98    637.49     62.16      0.00
  J-364                1.13    627.75     64.95      0.00
  J-365                1.22    627.63     62.53      0.00
  J-366                1.34    628.93     64.91      0.00
  J-367                0.65    626.91     52.84      0.00
  J-368                0.37    631.49     61.30      0.00
  J-369                1.99    632.40     57.67      0.00
  J-37                 1.01    631.50     65.21      0.00
  J-370                0.60    633.55     69.76      0.00
  J-371                0.77    633.03     75.81      0.00
  J-372                0.00    630.20     76.38      0.00
  J-373                0.00    633.01     67.34      0.00
  J-374                0.37    627.48     55.64      0.00
  J-375                0.76    631.89     73.24      0.00
  J-376                0.32    635.95     77.09      0.00
  J-377                1.36    633.60     81.81      0.00
  J-378                1.22    632.91     66.04      0.00
  J-379                0.41    631.84     79.76      0.00
  J-38                 0.60    631.55     68.15      0.00
  J-380                2.46    636.72     53.59      0.00
  J-381                0.59    636.69     50.44      0.00
  J-382                0.40    628.05     63.08      0.00
  J-383                0.68    630.77     55.13      0.00
  J-384                0.68    630.77     53.26      0.00
  J-385                0.58    627.44     60.37      0.00
  J-386                1.41    636.60     50.11      0.00
  J-387                0.25    628.38     56.10      0.00
  J-388                0.66    632.24     61.12      0.00
  J-389                0.15    627.45     68.76      0.00
  J-39                 0.15    635.88     68.86      0.00
  J-390                0.88    631.45     51.88      0.00
  J-391                1.40    630.86     53.03      0.00
  J-392                0.69    618.95     54.45      0.00
  J-393                0.87    637.44     59.12      0.00
  J-394                0.72    636.61     53.45      0.00
  J-395                0.55    633.84     84.80      0.00
  J-396                1.57    633.79     68.91      0.00
  J-397                0.56    635.78     64.19      0.00
  J-398                0.86    636.84     54.53      0.00
  J-399                0.08    631.93     72.15      0.00
  J-4                  1.36    627.45     65.19      0.00
  J-40                 0.34    635.88     72.14      0.00
  J-400                0.31    636.47     51.20      0.00
  J-401                0.00    629.22     67.15      0.00
  J-402                0.62    632.12     74.74      0.00
  J-403                0.04    636.60     68.21      0.00
  J-404                0.75    633.96     80.83      0.00
  J-405                0.09    626.85     59.06      0.00
  J-406                0.33    635.99     72.84      0.00
  J-407                0.47    636.05     69.89      0.00
  J-408                0.52    634.78     79.47      0.00
  J-409                0.39    629.14     52.40      0.00
  J-41                 0.92    632.03     70.62      0.00
  J-410                0.95    630.06     65.33      0.00
  J-411                0.52    635.56     73.59      0.00
  J-412                0.13    627.03     55.50      0.00
  J-413                0.03    627.03     56.84      0.00
  J-414                0.67    633.09     65.31      0.00
  J-415                0.00    629.30     67.11      0.00
  J-416                0.32    635.59     81.13      0.00
  J-417                0.92    631.86     68.72      0.00
  J-418                0.92    636.69     49.41      0.00
  J-419                0.49    636.68     50.11      0.00
  J-42                 1.22    631.36     68.04      0.00
  J-420                0.68    636.30     71.97      0.00
  J-421                1.93    636.32     75.88      0.00
  J-422                0.65    636.35     67.92      0.00
  J-423                0.92    636.76     53.79      0.00
  J-424                0.40    636.79     54.55      0.00
  J-425                0.40    634.59     78.21      0.00
  J-426                0.14    634.59     77.41      0.00
  J-427                0.79    633.91     79.38      0.00
  J-428                0.72    634.18     68.38      0.00
  J-429                0.39    637.19     57.72      0.00
  J-43                 0.33    636.19     67.13      0.00
  J-430                0.09    641.53     61.01      0.00
  J-431                1.78    635.27     73.38      0.00
  J-432                0.12    633.06     72.56      0.00
  J-433                0.65    621.76     57.57      0.00
  J-434                0.52    632.55     51.46      0.00
  J-435                0.16    640.87     61.03      0.00
  J-436                0.29    633.10     72.98      0.00
  J-437                0.61    635.57     81.71      0.00
  J-438                1.39    636.60     52.49      0.00
  J-439                0.34    636.60     53.72      0.00
  J-44                 0.27    636.13     68.06      0.00
  J-440                0.25    636.01     70.08      0.00
  J-441                1.09    635.68     47.14      0.00
  J-442                0.40    635.67     48.36      0.00
  J-443                0.12    630.77     51.52      0.00
  J-444                1.08    636.63     62.61      0.00
  J-445                0.07    636.63     67.32      0.00
  J-446                1.21    628.61     56.89      0.00
  J-447                0.39    636.11     68.59      0.00
  J-448                0.30    636.11     67.65      0.00
  J-449                0.56    634.47     78.04      0.00
  J-45                 0.29    639.24     63.97      0.00
  J-450                1.20    636.48     66.56      0.00
  J-451                1.01    635.68     52.69      0.00
  J-452                1.28    635.68     48.12      0.00
  J-453                0.92    635.22     78.61      0.00
  J-454                0.53    630.95     64.22      0.00
  J-455                0.44    637.00     64.77      0.00
  J-456                1.05    633.01     67.37      0.00
  J-457                0.76    631.94     73.17      0.00
  J-458                2.35    635.04     84.50      0.00
  J-459                1.75    634.72     86.53      0.00
  J-46                 0.08    639.25     64.16      0.00
  J-460                0.92    626.96     54.13      0.00
  J-461                0.82    636.69     55.10      0.00
  J-462                0.83    636.69     51.14      0.00
  J-463                0.80    631.71     63.35      0.00
  J-464                0.59    634.87     62.54      0.00
  J-465                0.85    635.72     69.68      0.00
  J-466                0.88    636.64     49.59      0.00
  J-467                0.46    636.63     52.94      0.00
  J-468                0.48    632.30     51.82      0.00
  J-469                0.42    632.48     54.62      0.00
  J-47                 0.42    638.53     59.70      0.00
  J-470                0.31    635.97     67.65      0.00
  J-471                0.60    629.17     52.50      0.00
  J-472                1.21    633.05     77.96      0.00
  J-473                2.70    637.25     71.22      0.00
  J-474                0.56    631.16     70.41      0.00
  J-475                0.13    636.06     70.93      0.00
  J-476                0.38    638.55     67.56      0.00
  J-477                0.64    636.69     58.24      0.00
  J-478                0.78    636.66     50.43      0.00
  J-479                0.23    636.64     49.89      0.00
  J-48                 0.66    638.79     61.43      0.00
  J-480                0.39    632.65     82.65      0.00
  J-481                0.82    636.69     61.69      0.00
  J-482                0.14    635.68     50.10      0.00
  J-483                0.77    635.68     45.60      0.00
  J-484                0.95    633.80     81.41      0.00
  J-485                0.18    616.82     55.72      0.00
  J-486                0.45    636.67     48.64      0.00
  J-487                0.07    636.67     50.52      0.00
  J-488                1.37    630.77     59.68      0.00
  J-489                1.14    630.57     59.23      0.00
  J-49                 0.88    636.09     70.85      0.00
  J-490                0.87    634.56     79.97      0.00
  J-491                0.39    634.55     79.91      0.00
  J-492                0.84    635.77     60.48      0.00
  J-493                0.63    633.67     81.69      0.00
  J-494                0.39    627.26     66.01      0.00
  J-495                0.36    627.34     68.78      0.00
  J-496                1.40    627.87     57.56      0.00
  J-497                0.69    630.77     57.05      0.00
  J-498                0.23    633.37     82.92      0.00
  J-499                0.52    633.32     82.90      0.00
  J-5                  0.49    629.17     51.20      0.00
  J-50                 0.80    635.32     72.45      0.00
  J-500                1.88    636.31     73.76      0.00
  J-501                0.79    635.65     74.67      0.00
  J-502                1.03    632.12     49.49      0.00
  J-503                1.03    632.29     47.86      0.00
  J-504                0.63    628.43     65.79      0.00
  J-505                0.58    628.32     65.70      0.00
  J-506                0.07    636.69     49.91      0.00
  J-507                0.61    632.03     71.05      0.00
  J-508                0.75    630.21     64.18      0.00
  J-509                0.95    635.04     77.14      0.00
  J-51                 0.63    636.76     67.93      0.00
  J-510                0.05    635.97     73.21      0.00
  J-511                1.27    633.19     76.87      0.00
  J-512                0.37    639.10     66.94      0.00
  J-513                1.11    625.14     53.04      0.00
  J-514                0.62    630.86     58.02      0.00
  J-515                0.68    630.86     57.18      0.00
  J-516                1.52    636.60     49.01      0.00
  J-517                0.57    631.99     68.45      0.00
  J-518                0.41    632.97     76.18      0.00
  J-519                0.39    635.48     80.15      0.00
  J-52                 0.71    637.41     64.76      0.00
  J-520                0.53    637.29     57.95      0.00
  J-521                0.84    637.33     66.99      0.00
  J-522                0.45    635.79     77.81      0.00
  J-523                0.72    635.29     77.02      0.00
  J-524                0.41    636.64     50.51      0.00
  J-525                0.90    636.51     56.20      0.00
  J-526                0.47    636.27     67.99      0.00
  J-527                0.75    629.92     61.64      0.00
  J-528                0.36    630.86     50.64      0.00
  J-529                0.44    631.51     66.07      0.00
  J-53                 3.84    636.63     49.96      0.00
  J-530                0.34    635.53     75.39      0.00
  J-531                0.20    635.53     73.09      0.00
  J-532                0.35    636.60     59.43      0.00
  J-533                0.91    623.52     58.51      0.00
  J-534                0.60    624.73     64.76      0.00
  J-535                0.13    624.96     62.94      0.00
  J-536                0.53    636.47     68.90      0.00
  J-537                0.94    634.13     70.37      0.00
  J-538                0.81    634.33     68.66      0.00
  J-539                0.47    625.27     63.96      0.00
  J-54                 0.66    636.63     50.28      0.00
  J-540                0.93    625.08     65.78      0.00
  J-541                0.77    631.37     74.13      0.00
  J-542                0.78    627.53     68.47      0.00
  J-543                0.29    636.05     67.72      0.00
  J-544                0.48    633.90     69.40      0.00
  J-545                0.17    633.90     72.09      0.00
  J-546                0.41    634.06     71.97      0.00
  J-547                0.50    634.12     69.22      0.00
  J-548                0.69    632.40     79.81      0.00
  J-549                0.53    627.92     51.99      0.00
  J-55                 0.19    636.09     69.65      0.00
  J-550                0.38    627.91     54.96      0.00
  J-551                0.23    636.11     69.80      0.00
  J-552                0.32    636.51     50.22      0.00
  J-553                0.42    636.60     61.37      0.00
  J-554                0.83    636.60     56.83      0.00
  J-555                0.68    628.17     66.80      0.00
  J-556                0.12    628.17     66.80      0.00
  J-557                0.62    633.38     82.93      0.00
  J-558                0.46    633.38     83.05      0.00
  J-559                1.03    635.08     84.16      0.00
  J-56                 0.86    636.08     69.70      0.00
  J-560                0.92    635.10     83.83      0.00
  J-561                1.96    635.67     49.24      0.00
  J-562                0.20    635.67     48.98      0.00
  J-563                0.49    631.06     56.40      0.00
  J-564                0.41    635.25     77.05      0.00
  J-565                0.45    631.38     66.57      0.00
  J-566                0.52    632.88     73.89      0.00
  J-567                0.24    632.88     75.77      0.00
  J-568                0.07    636.63     49.84      0.00
  J-569                0.67    631.44     60.63      0.00
  J-57                 0.23    639.72     65.02      0.00
  J-570                0.25    639.80     62.45      0.00
  J-571                0.08    638.17     68.00      0.00
  J-572                0.29    628.17     66.37      0.00
  J-573                1.10    635.66     70.92      0.00
  J-574                0.36    635.66     72.48      0.00
  J-575                0.57    636.61     63.79      0.00
  J-576                0.08    636.53     56.07      0.00
  J-577                0.15    627.87     62.88      0.00
  J-578                0.27    627.87     64.91      0.00
  J-579                0.87    629.11     59.20      0.00
  J-58                 0.14    640.32     61.99      0.00
  J-580                0.72    632.00     70.77      0.00
  J-581                0.51    637.18     73.28      0.00
  J-582                0.65    636.51     52.04      0.00
  J-583                1.09    636.63     68.01      0.00
  J-584                0.62    637.80     60.08      0.00
  J-585                1.28    634.09     69.91      0.00
  J-586                0.62    634.06     72.65      0.00
  J-587                0.32    636.59     50.76      0.00
  J-588                0.89    636.69     49.84      0.00
  J-589                0.85    635.12     82.72      0.00
  J-59                 1.27    630.82     70.15      0.00
  J-590                0.35    635.07     83.15      0.00
  J-591                0.19    635.48     78.78      0.00
  J-592                0.49    637.31     69.59      0.00
  J-593                0.52    631.92     69.81      0.00
  J-594                0.18    636.75     54.77      0.00
  J-595                0.80    629.65     64.86      0.00
  J-596                1.78    630.15     75.98      0.00
  J-597                2.57    630.81     68.70      0.00
  J-598                1.85    636.60     56.38      0.00
  J-599                0.24    636.63     66.77      0.00
  J-6                  1.16    629.12     57.47      0.00
  J-60                 0.47    630.73     77.02      0.00
  J-600                0.05    636.63     68.60      0.00
  J-601                0.37    636.48     63.92      0.00
  J-602                0.62    635.46     75.04      0.00
  J-603                0.18    635.48     81.71      0.00
  J-604                1.02    634.03     79.48      0.00
  J-605                1.37    632.12     80.21      0.00
  J-606                0.16    636.13     68.16      0.00
  J-607                0.23    635.85     77.07      0.00
  J-608                0.05    633.90     67.58      0.00
  J-609                0.20    633.15     82.89      0.00
  J-61                 0.78    622.38     66.35      0.00
  J-610                0.27    627.32     54.72      0.00
  J-611                0.52    635.23     72.51      0.00
  J-612                0.64    636.53     50.99      0.00
  J-613                0.54    633.94     81.42      0.00
  J-614                0.37    635.81     67.88      0.00
  J-615                0.34    636.00     67.19      0.00
  J-616                0.16    633.84     84.74      0.00
  J-617                0.28    636.53     49.35      0.00
  J-618                0.10    636.69     56.12      0.00
  J-619                0.40    636.69     55.67      0.00
  J-62                 0.65    622.38     72.04      0.00
  J-620                0.48    638.53     65.35      0.00
  J-621                0.64    630.75     55.21      0.00
  J-622                0.80    631.76     53.16      0.00
  J-623                0.41    636.99     55.88      0.00
  J-624                0.68    635.31     78.61      0.00
  J-625                0.29    636.69     54.93      0.00
  J-626                1.28    636.10     66.77      0.00
  J-627                0.21    636.10     67.49      0.00
  J-628                1.46    636.68     48.55      0.00
  J-629                0.19    635.48     77.53      0.00
  J-63                 0.91    636.54     47.27      0.00
  J-630                0.25    635.24     77.44      0.00
  J-631                0.85    634.20     80.15      0.00
  J-632                0.41    635.47     78.33      0.00
  J-633                0.12    635.97     76.10      0.00
  J-634                0.99    634.58     64.89      0.00
  J-635                0.42    634.68     65.24      0.00
  J-636                1.01    627.30     72.60      0.00
  J-637                0.22    635.09     84.50      0.00
  J-638                0.52    635.09     83.99      0.00
  J-639                0.88    637.67     77.64      0.00
  J-64                 0.59    636.54     50.44      0.00
  J-640                0.96    631.07     52.12      0.00
  J-641                0.51    637.53     60.21      0.00
  J-642                0.30    636.53     50.39      0.00
  J-643                0.10    636.69     61.71      0.00
  J-644                0.30    636.69     54.24      0.00
  J-645                0.74    633.93     62.11      0.00
  J-646                0.51    633.99     61.48      0.00
  J-647                1.36    635.06     84.53      0.00
  J-648                0.72    634.06     61.34      0.00
  J-649                0.41    633.52     78.33      0.00
  J-65                 0.87    633.15     82.47      0.00
  J-650                0.74    631.28     80.73      0.00
  J-651                0.22    631.28     80.49      0.00
  J-652                0.65    636.68     65.73      0.00
  J-653                0.47    634.49     64.80      0.00
  J-654                0.43    634.47     60.91      0.00
  J-655                0.00    635.30     73.69      0.00
  J-656                0.47    634.05     69.13      0.00
  J-657                0.46    636.52     62.14      0.00
  J-658                1.09    634.52     60.89      0.00
  J-659                0.58    635.31     77.25      0.00
  J-66                 1.17    632.66     82.57      0.00
  J-660                0.28    633.84     86.16      0.00
  J-661                0.90    630.11     65.01      0.00
  J-662                0.09    635.47     81.11      0.00
  J-663                0.38    639.22     65.02      0.00
  J-664                0.55    636.65     50.12      0.00
  J-665                0.94    627.36     71.63      0.00
  J-666                0.32    633.69     74.30      0.00
  J-667                0.09    633.05     78.35      0.00
  J-668                0.05    636.64     50.39      0.00
  J-669                0.94    634.83     61.30      0.00
  J-67                 0.90    631.07     58.55      0.00
  J-670                1.35    632.01     75.27      0.00
  J-671                0.24    636.70     54.35      0.00
  J-672                0.55    633.78     70.57      0.00
  J-673                1.34    631.28     80.28      0.00
  J-674                0.89    628.65     71.91      0.00
  J-675                1.58    627.10     62.82      0.00
  J-676                0.98    632.60     82.89      0.00
  J-677                0.20    633.07     80.36      0.00
  J-678                0.27    635.06     84.96      0.00
  J-679                0.06    628.17     66.99      0.00
  J-68                 0.32    631.07     58.65      0.00
  J-680                0.69    633.64     74.44      0.00
  J-681                0.48    637.97     58.74      0.00
  J-682                0.24    632.65     83.38      0.00
  J-683                1.49    636.64     48.81      0.00
  J-684                0.93    636.65     51.03      0.00
  J-685                0.16    633.55     70.78      0.00
  J-686                0.27    635.79     72.38      0.00
  J-687                0.35    635.58     76.26      0.00
  J-688                0.26    633.77     71.61      0.00
  J-689                0.34    627.30     68.65      0.00
  J-69                 0.95    627.12     55.44      0.00
  J-690                0.52    632.87     73.05      0.00
  J-691                0.28    631.28     79.09      0.00
  J-692                0.25    628.17     66.50      0.00
  J-693                0.16    635.77     60.05      0.00
  J-694                3.14    634.94     75.56      0.00
  J-695                0.20    635.56     75.21      0.00
  J-696                0.18    636.64     53.08      0.00
  J-697                0.72    633.08     77.36      0.00
  J-698                0.20    636.61     71.23      0.00
  J-699                0.23    636.60     68.62      0.00
  J-7                  0.80    634.33     76.38      0.00
  J-70                 0.91    624.94     54.16      0.00
  J-700                0.18    635.46     73.81      0.00
  J-701                0.42    633.64     79.98      0.00
  J-702                0.19    634.83     60.99      0.00
  J-703                0.72    627.19     54.58      0.00
  J-704                0.00    629.27     67.01      0.00
  J-705                0.00    630.04     64.92      0.00
  J-706                0.12    627.43     62.01      0.00
  J-707                0.35    631.07     55.78      0.00
  J-708                0.53    630.21     65.40      0.00
  J-709                0.86    631.96     65.46      0.00
  J-71                 0.05    639.25     65.05      0.00
  J-710                0.39    627.87     65.58      0.00
  J-711                0.08    633.51     74.31      0.00
  J-712                0.24    633.67     81.38      0.00
  J-713                1.77    636.36     54.65      0.00
  J-714                0.49    634.20     75.38      0.00
  J-715                0.04    630.97     76.66      0.00
  J-716                0.88    636.68     61.54      0.00
  J-717                0.82    628.53     69.40      0.00
  J-718                1.29    628.56     64.79      0.00
  J-719                0.06    627.03     54.74      0.00
  J-72                 0.06    639.32     64.83      0.00
  J-720                0.78    630.20     54.81      0.00
  J-721                0.01    639.32     64.69      0.00
  J-722                0.14    627.32     57.52      0.00
  J-723                0.25    630.86     58.22      0.00
  J-724                0.18    635.08     83.88      0.00
  J-725                0.31    633.55     71.59      0.00
  J-726                0.13    634.35     74.36      0.00
  J-727                0.00    630.20     65.37      0.00
  J-728                0.49    633.02     75.84      0.00
  J-729                0.66    632.01     68.68      0.00
  J-73                 1.39    632.30     60.27      0.00
  J-730                0.72    625.35     59.41      0.00
  J-731                0.89    625.35     70.67      0.00
  J-732                0.34    627.36     71.12      0.00
  J-733                0.73    632.39     60.59      0.00
  J-734                3.78    636.63     66.90      0.00
  J-735                0.46    627.33     69.43      0.00
  J-736                0.42    627.33     67.32      0.00
  J-737                0.51    632.11     81.11      0.00
  J-738                1.34    636.61     51.93      0.00
  J-739                0.05    636.52     55.05      0.00
  J-74                 0.41    632.30     57.25      0.00
  J-740                0.46    634.24     79.56      0.00
  J-741                0.09    628.38     57.68      0.00
  J-742                0.81    636.03     75.06      0.00
  J-743                0.26    635.09     83.77      0.00
  J-744                0.06    634.24     80.27      0.00
  J-745                0.80    632.72     61.07      0.00
  J-746                0.18    635.48     82.10      0.00
  J-747                0.47    630.20     57.27      0.00
  J-748                0.39    627.19     65.73      0.00
  J-749                1.09    635.07     83.36      0.00
  J-75                 0.98    636.68     50.00      0.00
  J-750                0.07    627.87     66.73      0.00
  J-751                0.22    629.21     66.66      0.00
  J-752                1.46    635.58     50.00      0.00
  J-753                0.14    627.19     61.23      0.00
  J-754                0.00    635.23     72.51      0.00
  J-755                0.89    637.20     67.91      0.00
  J-756                2.83    636.61     70.09      0.00
  J-757                1.04    627.87     51.44      0.00
  J-758                0.70    630.01     65.43      0.00
  J-759                0.10    627.30     75.30      0.00
  J-76                 1.02    636.68     50.09      0.00
  J-760                0.39    633.45     83.78      0.00
  J-761                0.00    632.97     65.08      0.00
  J-762                0.34    635.30     81.01      0.00
  J-763                0.21    635.10     83.82      0.00
  J-764                0.17    633.55     53.02      0.00
  J-765                0.24    636.47     49.35      0.00
  J-766                0.08    627.53     76.97      0.00
  J-767                0.35    630.20     55.47      0.00
  J-768                0.00    633.02     67.68      0.00
  J-769                0.00    633.10     72.35      0.00
  J-77                 0.94    636.64     50.29      0.00
  J-770                0.19    636.37     49.07      0.00
  J-771                0.08    629.38     55.78      0.00
  J-772                0.14    627.26     61.71      0.00
  J-773                1.09    636.62     55.57      0.00
  J-774                0.00    633.51     74.33      0.00
  J-775                0.00    633.00     75.38      0.00
  J-776                0.00    632.23     69.01      0.00
  J-777                0.00    632.68     69.91      0.00
  J-778                0.00    632.17     68.90      0.00
  J-779                0.00    632.09     70.63      0.00
  J-78                 0.47    636.53     53.29      0.00
  J-780                0.00    632.03     68.72      0.00
  J-781                0.00    633.03     75.51      0.00
  J-782                0.00    633.00     75.42      0.00
  J-783                0.00    633.95     81.49      0.00
  J-784                0.00    633.79     83.81      0.00
  J-785                0.00    632.61     79.96      0.00
  J-786                0.00    633.06     75.60      0.00
  J-787                0.00    634.21     77.59      0.00
  J-788                0.00    634.91     77.56      0.00
  J-789                0.00    634.08     79.87      0.00
  J-79                 0.88    636.52     53.39      0.00
  J-790                0.00    633.96     81.76      0.00
  J-791                0.00    633.95     81.85      0.00
  J-792                0.00    633.96     81.03      0.00
  J-793                0.00    633.96     76.49      0.00
  J-794                0.00    634.56     77.77      0.00
  J-795                0.00    634.64     77.60      0.00
  J-796                0.00    636.35     73.71      0.00
  J-797                0.00    637.76     71.37      0.00
  J-798                0.00    637.84     70.36      0.00
  J-799                0.00    634.22     65.05      0.00
  J-8                  0.73    634.32     81.15      0.00
  J-80                 0.67    631.59     63.25      0.00
  J-800                0.13    634.06     77.75      0.00
  J-801                0.00    633.90     67.44      0.00
  J-802                0.00    633.98     61.68      0.00
  J-803                0.00    634.19     65.52      0.00
  J-804                0.47    636.69     52.42      0.00
  J-805                0.00    635.30     77.21      0.00
  J-806                0.00    636.70     54.61      0.00
  J-807                0.00    637.20     71.21      0.00
  J-808                0.00    637.22     70.34      0.00
  J-809                0.00    632.70     61.05      0.00
  J-81                 0.33    624.84     58.73      0.00
  J-82                 0.57    624.85     62.89      0.00
  J-83                 0.36    627.53     71.06      0.00
  J-84                 0.07    627.53     72.81      0.00
  J-85                 0.25    635.97     75.72      0.00
  J-86                 0.32    635.97     73.59      0.00
  J-87                 0.33    628.34     55.59      0.00
  J-88                 0.16    630.82     69.61      0.00
  J-89                 1.34    632.53     47.91      0.00
  J-9                  1.02    635.60     72.50      0.00
  J-90                 1.27    632.49     53.18      0.00
  J-91                 1.27    631.16     52.33      0.00
  J-92                 0.46    631.07     54.48      0.00
  J-93                 0.20    639.31     64.89      0.00
  J-94                 0.21    639.64     64.99      0.00
  J-95                 0.99    635.58     76.42      0.00
  J-96                 0.45    635.59     77.41      0.00
  J-97                 0.28    638.07     58.53      0.00
  J-98                 0.23    638.09     58.53      0.00
  J-99                 0.89    638.56     71.10      0.00
  O-Pump-1             0.00    638.17     68.68      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1420.27    606.59     51.89      0.00  Tank
  T-2              -2349.29    646.00     62.84      0.00  Tank
  T-3                450.17    620.38     56.29      0.00  Tank
   
   
  Node Results at 0:20:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    621.89     57.78      0.00
  J-10                 0.63    634.90     67.36      0.00
  J-100                0.62    636.95     72.65      0.00
  J-101                0.14    636.87     70.96      0.00
  J-102                1.06    636.94     69.03      0.00
  J-103                0.37    635.69     58.22      0.00
  J-104                0.44    635.69     53.20      0.00
  J-105                0.39    634.72     81.13      0.00
  J-106                0.25    634.72     80.91      0.00
  J-107                1.73    632.24     63.19      0.00
  J-108                1.71    632.18     60.29      0.00
  J-109                0.66    637.90     68.74      0.00
  J-11                 0.42    628.99     51.14      0.00
  J-110                0.22    637.84     69.74      0.00
  J-111                0.42    632.46     75.33      0.00
  J-112                0.32    632.45     75.19      0.00
  J-113                0.42    635.49     50.21      0.00
  J-114                0.18    635.49     47.08      0.00
  J-115                0.53    635.74     79.60      0.00
  J-116                0.94    635.75     76.35      0.00
  J-117                0.48    635.78     69.28      0.00
  J-118                1.32    635.35     73.89      0.00
  J-119                1.24    627.02     52.87      0.00
  J-12                 0.84    628.97     56.88      0.00
  J-120                0.71    629.42     54.78      0.00
  J-121                0.51    635.73     48.89      0.00
  J-122                0.69    635.73     49.48      0.00
  J-123                0.62    634.93     45.03      0.00
  J-124                0.56    634.92     48.97      0.00
  J-125                0.58    632.25     55.87      0.00
  J-126                0.95    632.96     61.45      0.00
  J-127                0.10    641.66     60.95      0.00
  J-128                0.32    638.17     64.17      0.00
  J-129                0.22    637.98     62.82      0.00
  J-13                 0.76    625.09     63.78      0.00
  J-130                0.74    633.93     77.48      0.00
  J-131                0.37    633.80     78.07      0.00
  J-132                0.90    635.73     50.02      0.00
  J-133                0.56    635.73     51.53      0.00
  J-134                0.43    637.99     59.36      0.00
  J-135                0.54    638.39     60.44      0.00
  J-136                1.55    631.56     68.55      0.00
  J-137                1.41    631.59     68.62      0.00
  J-138                0.25    619.34     56.96      0.00
  J-139                1.15    622.09     62.00      0.00
  J-14                 0.65    625.79     61.81      0.00
  J-140                0.44    632.74     83.08      0.00
  J-141                1.45    632.86     82.38      0.00
  J-142                0.89    633.06     82.35      0.00
  J-143                0.34    633.05     83.51      0.00
  J-144                0.35    635.32     69.03      0.00
  J-145                0.63    633.57     80.84      0.00
  J-146                0.58    635.69     52.80      0.00
  J-147                0.51    634.56     77.92      0.00
  J-148                0.44    634.55     73.90   3773.15
  J-149                1.18    633.86     75.68      0.00
  J-15                 0.37    629.12     56.42      0.00
  J-150                1.37    633.82     81.04      0.00
  J-151                0.17    634.93     45.12      0.00
  J-152                0.15    634.93     46.29      0.00
  J-153                0.82    625.70     59.27      0.00
  J-154                0.93    624.34     54.30      0.00
  J-155                0.36    630.39     68.63      0.00
  J-156                0.63    630.33     68.52      0.00
  J-157                0.12    639.57     61.50      0.00
  J-158                0.49    639.05     61.70      0.00
  J-159                0.83    633.45     77.24      0.00
  J-16                 0.56    629.31     60.93      0.00
  J-160                0.33    633.44     79.46      0.00
  J-161                1.07    632.12     81.47      0.00
  J-162                0.39    632.12     82.74      0.00
  J-163                0.95    635.76     56.39      0.00
  J-164                1.48    635.76     49.71      0.00
  J-165                0.23    633.56     77.00      0.00
  J-166                0.48    633.32     81.63      0.00
  J-167                0.74    636.31     54.66      0.00
  J-168                0.59    636.13     55.36      0.00
  J-169                0.93    635.93     55.72      0.00
  J-17                 0.57    631.70     55.19      0.00
  J-170                0.46    635.93     55.25      0.00
  J-171                1.12    635.70     67.18      0.00
  J-172                0.18    635.78     67.32      0.00
  J-173                0.13    635.78     68.37      0.00
  J-174                0.46    636.90     69.92      0.00
  J-175                0.46    637.14     69.20      0.00
  J-176                0.57    636.60     73.27      0.00
  J-177                0.47    636.36     79.63      0.00
  J-178                0.16    638.02     62.89      0.00
  J-179                0.89    637.79     66.28      0.00
  J-18                 0.67    631.64     51.22      0.00
  J-180                0.76    633.56     76.25      0.00
  J-181                0.59    635.96     79.48      0.00
  J-182                1.25    633.02     68.54      0.00
  J-183                1.02    633.10     71.84      0.00
  J-184                0.50    635.67     66.88      0.00
  J-185                0.64    635.44     66.68      0.00
  J-186                0.16    630.94     67.59      0.00
  J-187                0.62    630.94     66.48      0.00
  J-188                0.99    631.43     72.47      0.00
  J-189                0.44    631.43     70.60      0.00
  J-19                 0.24    635.24     68.98      0.00
  J-190                1.26    632.13     69.40      0.00
  J-191                0.44    631.41     68.27      0.00
  J-192                0.89    635.75     49.74      0.00
  J-193                0.86    635.74     50.15      0.00
  J-194                0.47    637.12     59.89      0.00
  J-195                0.42    637.64     60.08      0.00
  J-196                0.27    631.45     69.44      0.00
  J-197                0.67    631.48     68.09      0.00
  J-198                0.14    628.00     66.29      0.00
  J-199                0.13    628.00     66.29      0.00
  J-2                  0.00    629.64     60.95      0.00
  J-20                 0.36    635.24     67.98      0.00
  J-200                0.61    635.73     51.04      0.00
  J-201                0.25    633.52     79.12      0.00
  J-202                0.32    635.44     71.19      0.00
  J-203                0.61    626.79     57.91      0.00
  J-204                0.71    626.65     60.55      0.00
  J-205                1.26    633.50     65.55      0.00
  J-206                0.73    633.61     69.14      0.00
  J-207                0.42    632.12     79.90      0.00
  J-208                0.66    630.76     80.93      0.00
  J-209                0.28    630.76     80.49      0.00
  J-21                 0.32    630.58     69.53      0.00
  J-210                0.48    635.32     70.23      0.00
  J-211                0.45    635.93     54.83      0.00
  J-212                0.55    635.08     68.66      0.00
  J-213                0.79    634.86     69.98      0.00
  J-214                0.68    637.16     62.90      0.00
  J-215                0.41    637.12     62.44      0.00
  J-216                0.49    633.40     73.63      0.00
  J-217                0.46    632.50     71.83      0.00
  J-218                0.67    623.11     59.82      0.00
  J-219                1.20    626.20     63.34      0.00
  J-22                 0.11    630.57     69.94      0.00
  J-220                0.35    633.16     83.68      0.00
  J-221                0.72    633.32     81.22      0.00
  J-222                0.94    636.34     68.19      0.00
  J-223                0.39    638.32     65.53      0.00
  J-224                0.58    633.92     77.96      0.00
  J-225                0.88    633.53     78.86      0.00
  J-226                0.41    631.30     63.17      0.00
  J-227                0.49    633.12     75.86      0.00
  J-228                1.49    635.86     49.34      0.00
  J-229                0.00    635.53     75.54      0.00
  J-23                 0.58    631.38     76.72      0.00
  J-230                0.34    632.42     64.39      0.00
  J-231                0.88    632.42     64.53      0.00
  J-232                1.05    632.23     65.19      0.00
  J-233                0.14    638.56     64.97      0.00
  J-234                0.34    638.43     68.23      0.00
  J-235                0.70    633.19     83.70      0.00
  J-236                1.03    635.84     61.04      0.00
  J-237                0.67    636.10     58.54      0.00
  J-238                0.39    632.49     65.44      0.00
  J-239                0.32    632.49     65.98      0.00
  J-24                 1.02    631.13     75.87      0.00
  J-240                0.65    620.76     54.54      0.00
  J-241                0.30    620.56     54.68      0.00
  J-242                0.52    637.12     57.40      0.00
  J-243                0.13    638.68     61.55      0.00
  J-244                1.10    629.73     60.98      0.00
  J-245                1.07    628.87     60.72      0.00
  J-246                0.77    625.04     54.18      0.00
  J-247                0.86    636.00     58.94      0.00
  J-248                0.53    636.27     56.59      0.00
  J-249                0.28    635.68     53.44      0.00
  J-25                 2.24    632.17     59.39      0.00
  J-250                0.62    634.55     73.67   1365.99
  J-251                0.81    634.70     76.13      0.00
  J-252                0.65    635.78     67.07      0.00
  J-253                0.69    632.50     75.26      0.00
  J-254                0.58    632.51     75.48      0.00
  J-255                0.87    632.51     80.39      0.00
  J-256                0.81    634.52     75.83      0.00
  J-257                0.00    628.50     64.74      0.00
  J-258                0.22    635.37     68.19      0.00
  J-259                0.40    635.83     48.94      0.00
  J-26                 1.23    632.32     64.22      0.00
  J-260                0.12    634.45     78.21      0.00
  J-261                1.15    634.45     77.78      0.00
  J-262                0.52    627.27     53.79      0.00
  J-263                0.70    627.74     51.44      0.00
  J-264                0.25    638.89     61.09      0.00
  J-265                0.88    635.66     53.60      0.00
  J-266                0.37    635.57     50.05      0.00
  J-267                0.60    633.22     83.71      0.00
  J-268                0.52    631.46     72.47      0.00
  J-269                0.63    632.49     83.31      0.00
  J-27                 1.13    635.88     54.54      0.00
  J-270                1.20    631.96     74.79      0.00
  J-271                0.46    635.21     70.45      0.00
  J-272                0.49    638.14     61.07      0.00
  J-273                0.83    634.83     72.44      0.00
  J-274                0.38    634.86     69.81      0.00
  J-275                0.07    637.79     64.84      0.00
  J-276                1.03    633.18     66.71      0.00
  J-277                0.88    632.97     69.84      0.00
  J-278                0.13    639.00     61.61      0.00
  J-279                1.31    634.53     73.14      0.00
  J-28                 0.78    635.70     50.13      0.00
  J-280                0.33    634.48     72.24      0.00
  J-281                0.29    635.17     68.31      0.00
  J-282                0.41    635.19     67.26      0.00
  J-283                0.68    628.86     60.81      0.00
  J-284                0.77    628.24     57.97      0.00
  J-285                0.49    635.81     50.13      0.00
  J-286                0.73    635.79     48.70      0.00
  J-287                0.06    631.47     73.12      0.00
  J-288                0.37    631.51     72.78      0.00
  J-289                0.32    634.50     75.48      0.00
  J-29                 0.33    631.43     76.72      0.00
  J-290                0.62    633.99     67.16      0.00
  J-291                0.90    633.96     69.42      0.00
  J-292                0.02    634.72     80.91      0.00
  J-293                0.79    635.78     49.15      0.00
  J-294                0.28    635.76     68.00      0.00
  J-295                0.13    639.28     61.47      0.00
  J-296                0.97    634.94     73.13      0.00
  J-297                0.29    635.78     67.50      0.00
  J-298                0.45    636.18     56.04      0.00
  J-299                0.51    633.65     71.74      0.00
  J-3                  0.46    625.69     59.63      0.00
  J-30                 0.72    630.18     59.59      0.00
  J-300                0.66    636.74     65.95      0.00
  J-301                0.34    637.02     57.90      0.00
  J-302                0.02    637.79     64.03      0.00
  J-303                0.51    635.78     52.81      0.00
  J-304                0.87    631.79     78.96      0.00
  J-305                1.26    629.88     65.09      0.00
  J-306                0.50    634.80     70.71      0.00
  J-307                0.82    634.83     69.77      0.00
  J-308                0.29    634.83     71.45      0.00
  J-309                1.33    630.94     77.39      0.00
  J-31                 1.46    631.15     62.93      0.00
  J-310                1.07    630.29     73.41      0.00
  J-311                0.00    625.80     60.55      0.00
  J-312                0.00    628.33     69.57      0.00
  J-313                0.27    635.28     70.32      0.00
  J-314                0.53    630.58     67.80      0.00
  J-315                0.85    630.83     71.05      0.00
  J-316                0.20    630.58     74.23      0.00
  J-317                0.07    630.58     72.77      0.00
  J-318                0.37    627.34     65.13      0.00
  J-319                0.49    627.34     66.72      0.00
  J-32                 0.56    635.31     70.05      0.00
  J-320                0.55    627.72     55.32      0.00
  J-321                0.47    627.34     54.68      0.00
  J-322                0.52    627.32     66.51      0.00
  J-323                0.35    627.32     70.00      0.00
  J-324                0.78    633.51     70.49      0.00
  J-325                0.69    633.43     69.11      0.00
  J-326                0.33    627.32     62.42      0.00
  J-327                1.11    633.35     81.40      0.00
  J-328                1.24    632.48     75.31      0.00
  J-329                0.57    633.14     74.41      0.00
  J-33                 0.87    635.61     63.85      0.00
  J-330                0.62    633.02     69.94      0.00
  J-331                0.82    627.10     54.46      0.00
  J-332                0.66    626.99     55.02      0.00
  J-333                0.35    627.32     63.82      0.00
  J-334                0.59    627.32     65.09      0.00
  J-335                2.25    635.66     51.14      0.00
  J-336                0.74    635.74     49.58      0.00
  J-337                0.95    632.23     70.07      0.00
  J-338                0.58    627.73     66.33      0.00
  J-339                0.88    627.72     64.50      0.00
  J-34                 0.66    631.90     59.24      0.00
  J-340                0.46    627.18     65.62      0.00
  J-341                0.35    627.18     73.82      0.00
  J-342                0.64    632.32     64.18      0.00
  J-343                0.15    632.37     64.65      0.00
  J-344                0.15    626.96     55.48      0.00
  J-345                0.43    626.87     54.88      0.00
  J-346                1.17    633.34     66.91      0.00
  J-347                0.97    633.23     67.29      0.00
  J-348                0.72    628.41     52.83      0.00
  J-349                0.41    628.25     56.78      0.00
  J-35                 1.64    631.90     67.61      0.00
  J-350                0.33    627.77     52.32      0.00
  J-351                0.92    627.13     51.10      0.00
  J-352                0.00    638.32     65.55      0.00
  J-353                0.33    633.07     68.87      0.00
  J-354                0.86    630.86     67.39      0.00
  J-355                0.78    619.59     56.63      0.00
  J-356                0.33    619.49     56.76      0.00
  J-357                0.55    620.69     55.54      0.00
  J-358                0.19    637.07     68.33      0.00
  J-359                0.74    626.98     53.34      0.00
  J-36                 0.57    631.14     60.69      0.00
  J-360                0.48    627.23     68.78      0.00
  J-361                1.70    627.18     63.79      0.00
  J-362                0.46    630.43     68.62      0.00
  J-363                0.98    636.60     61.77      0.00
  J-364                1.13    627.62     64.89      0.00
  J-365                1.22    627.50     62.47      0.00
  J-366                1.34    628.70     64.81      0.00
  J-367                0.65    626.84     52.81      0.00
  J-368                0.37    631.06     61.12      0.00
  J-369                1.99    631.90     57.45      0.00
  J-37                 1.01    631.07     65.03      0.00
  J-370                0.60    632.97     69.51      0.00
  J-371                0.77    632.48     75.57      0.00
  J-372                0.00    629.87     76.24      0.00
  J-373                0.00    632.46     67.10      0.00
  J-374                0.37    627.38     55.60      0.00
  J-375                0.76    631.43     73.03      0.00
  J-376                0.32    635.17     76.75      0.00
  J-377                1.36    633.00     81.54      0.00
  J-378                1.22    632.37     65.81      0.00
  J-379                0.41    631.38     79.56      0.00
  J-38                 0.60    631.11     67.96      0.00
  J-380                2.46    635.87     53.22      0.00
  J-381                0.59    635.83     50.07      0.00
  J-382                0.40    627.89     63.01      0.00
  J-383                0.68    630.39     54.97      0.00
  J-384                0.68    630.39     53.10      0.00
  J-385                0.58    627.33     60.32      0.00
  J-386                1.41    635.74     49.74      0.00
  J-387                0.25    628.20     56.03      0.00
  J-388                0.66    631.75     60.91      0.00
  J-389                0.15    627.34     68.71      0.00
  J-39                 0.15    635.11     68.53      0.00
  J-390                0.88    631.02     51.69      0.00
  J-391                1.40    630.47     52.87      0.00
  J-392                0.69    619.57     54.72      0.00
  J-393                0.87    636.55     58.74      0.00
  J-394                0.72    635.76     53.08      0.00
  J-395                0.55    633.22     84.53      0.00
  J-396                1.57    633.13     68.62      0.00
  J-397                0.56    634.99     63.85      0.00
  J-398                0.86    635.99     54.16      0.00
  J-399                0.08    631.46     71.94      0.00
  J-4                  1.36    627.34     65.14      0.00
  J-40                 0.34    635.11     71.81      0.00
  J-400                0.31    635.66     50.85      0.00
  J-401                0.00    628.97     67.05      0.00
  J-402                0.62    631.63     74.53      0.00
  J-403                0.04    635.78     67.85      0.00
  J-404                0.75    633.33     80.56      0.00
  J-405                0.09    626.79     59.04      0.00
  J-406                0.33    635.21     72.51      0.00
  J-407                0.47    635.27     69.55      0.00
  J-408                0.52    634.11     79.18      0.00
  J-409                0.39    628.90     52.29      0.00
  J-41                 0.92    631.56     70.41      0.00
  J-410                0.95    629.74     65.19      0.00
  J-411                0.52    634.78     73.26      0.00
  J-412                0.13    626.96     55.47      0.00
  J-413                0.03    626.96     56.80      0.00
  J-414                0.67    632.54     65.08      0.00
  J-415                0.00    629.05     67.00      0.00
  J-416                0.32    634.82     80.80      0.00
  J-417                0.92    631.40     68.52      0.00
  J-418                0.92    635.84     49.04      0.00
  J-419                0.49    635.83     49.74      0.00
  J-42                 1.22    630.93     67.85      0.00
  J-420                0.68    635.51     71.63      0.00
  J-421                1.93    635.53     75.54      0.00
  J-422                0.65    635.54     67.57      0.00
  J-423                0.92    635.91     53.42      0.00
  J-424                0.40    635.93     54.18      0.00
  J-425                0.40    633.91     77.92      0.00
  J-426                0.14    633.91     77.12      0.00
  J-427                0.79    633.29     79.11      0.00
  J-428                0.72    633.49     68.08      0.00
  J-429                0.39    636.32     57.34      0.00
  J-43                 0.33    635.39     66.79      0.00
  J-430                0.09    640.39     60.52      0.00
  J-431                1.78    634.52     73.05      0.00
  J-432                0.12    632.51     72.32      0.00
  J-433                0.65    622.14     57.74      0.00
  J-434                0.52    632.03     51.24      0.00
  J-435                0.16    639.78     60.56      0.00
  J-436                0.29    632.55     72.74      0.00
  J-437                0.61    634.80     81.37      0.00
  J-438                1.39    635.74     52.12      0.00
  J-439                0.34    635.74     53.36      0.00
  J-44                 0.27    635.34     67.71      0.00
  J-440                0.25    635.22     69.74      0.00
  J-441                1.09    634.93     46.82      0.00
  J-442                0.40    634.92     48.03      0.00
  J-443                0.12    630.39     51.36      0.00
  J-444                1.08    635.78     62.24      0.00
  J-445                0.07    635.78     66.95      0.00
  J-446                1.21    628.40     56.80      0.00
  J-447                0.39    635.32     68.24      0.00
  J-448                0.30    635.32     67.31      0.00
  J-449                0.56    633.82     77.76      0.00
  J-45                 0.29    638.25     63.54      0.00
  J-450                1.20    635.65     66.20      0.00
  J-451                1.01    634.93     52.37      0.00
  J-452                1.28    634.93     47.79      0.00
  J-453                0.92    634.47     78.28      0.00
  J-454                0.53    630.57     64.06      0.00
  J-455                0.44    636.14     64.40      0.00
  J-456                1.05    632.46     67.14      0.00
  J-457                0.76    631.46     72.96      0.00
  J-458                2.35    634.29     84.18      0.00
  J-459                1.75    633.97     86.21      0.00
  J-46                 0.08    638.26     63.73      0.00
  J-460                0.92    626.89     54.10      0.00
  J-461                0.82    635.84     54.73      0.00
  J-462                0.83    635.84     50.77      0.00
  J-463                0.80    631.27     63.16      0.00
  J-464                0.59    634.14     62.22      0.00
  J-465                0.85    634.93     69.34      0.00
  J-466                0.88    635.78     49.22      0.00
  J-467                0.46    635.78     52.57      0.00
  J-468                0.48    631.80     51.60      0.00
  J-469                0.42    631.97     54.40      0.00
  J-47                 0.42    637.58     59.28      0.00
  J-470                0.31    635.19     67.32      0.00
  J-471                0.60    628.92     52.40      0.00
  J-472                1.21    632.49     77.72      0.00
  J-473                2.70    636.39     70.85      0.00
  J-474                0.56    630.75     70.24      0.00
  J-475                0.13    635.28     70.59      0.00
  J-476                0.38    637.61     67.15      0.00
  J-477                0.64    635.84     57.87      0.00
  J-478                0.78    635.81     50.06      0.00
  J-479                0.23    635.78     49.52      0.00
  J-48                 0.66    637.82     61.01      0.00
  J-480                0.39    632.12     82.42      0.00
  J-481                0.82    635.84     61.33      0.00
  J-482                0.14    634.93     49.78      0.00
  J-483                0.77    634.93     45.28      0.00
  J-484                0.95    633.18     81.14      0.00
  J-485                0.18    617.62     56.07      0.00
  J-486                0.45    635.82     48.27      0.00
  J-487                0.07    635.82     50.15      0.00
  J-488                1.37    630.39     59.52      0.00
  J-489                1.14    630.21     59.07      0.00
  J-49                 0.88    635.29     70.50      0.00
  J-490                0.87    633.89     79.68      0.00
  J-491                0.39    633.89     79.62      0.00
  J-492                0.84    634.98     60.14      0.00
  J-493                0.63    633.06     81.43      0.00
  J-494                0.39    627.16     65.97      0.00
  J-495                0.36    627.24     68.74      0.00
  J-496                1.40    627.72     57.50      0.00
  J-497                0.69    630.39     56.89      0.00
  J-498                0.23    632.78     82.67      0.00
  J-499                0.52    632.74     82.65      0.00
  J-5                  0.49    628.92     51.09      0.00
  J-50                 0.80    634.56     72.12      0.00
  J-500                1.88    635.52     73.42      0.00
  J-501                0.79    634.88     74.34      0.00
  J-502                1.03    631.64     49.28      0.00
  J-503                1.03    631.80     47.64      0.00
  J-504                0.63    628.24     65.71      0.00
  J-505                0.58    628.15     65.62      0.00
  J-506                0.07    635.83     49.54      0.00
  J-507                0.61    631.56     70.85      0.00
  J-508                0.75    629.89     64.04      0.00
  J-509                0.95    634.29     76.82      0.00
  J-51                 0.63    635.92     67.56      0.00
  J-510                0.05    635.19     72.87      0.00
  J-511                1.27    632.62     76.62      0.00
  J-512                0.37    638.12     66.51      0.00
  J-513                1.11    625.23     53.07      0.00
  J-514                0.62    630.47     57.85      0.00
  J-515                0.68    630.47     57.01      0.00
  J-516                1.52    635.75     48.64      0.00
  J-517                0.57    631.52     68.25      0.00
  J-518                0.41    632.42     75.94      0.00
  J-519                0.39    634.72     79.83      0.00
  J-52                 0.71    636.53     64.38      0.00
  J-520                0.53    636.41     57.57      0.00
  J-521                0.84    636.44     66.60      0.00
  J-522                0.45    635.03     77.47      0.00
  J-523                0.72    634.54     76.69      0.00
  J-524                0.41    635.79     50.14      0.00
  J-525                0.90    635.67     55.84      0.00
  J-526                0.47    635.45     67.63      0.00
  J-527                0.75    629.61     61.51      0.00
  J-528                0.36    630.47     50.47      0.00
  J-529                0.44    631.07     65.88      0.00
  J-53                 3.84    635.78     49.59      0.00
  J-530                0.34    634.80     75.08      0.00
  J-531                0.20    634.80     72.78      0.00
  J-532                0.35    635.74     59.06      0.00
  J-533                0.91    623.50     58.50      0.00
  J-534                0.60    624.64     64.72      0.00
  J-535                0.13    625.06     62.98      0.00
  J-536                0.53    635.64     68.54      0.00
  J-537                0.94    633.44     70.07      0.00
  J-538                0.81    633.63     68.35      0.00
  J-539                0.47    625.35     64.00      0.00
  J-54                 0.66    635.78     49.91      0.00
  J-540                0.93    625.18     65.82      0.00
  J-541                0.77    630.94     73.95      0.00
  J-542                0.78    627.41     68.42      0.00
  J-543                0.29    635.27     67.38      0.00
  J-544                0.48    633.22     69.11      0.00
  J-545                0.17    633.22     71.80      0.00
  J-546                0.41    633.38     71.68      0.00
  J-547                0.50    633.43     68.92      0.00
  J-548                0.69    631.82     79.55      0.00
  J-549                0.53    627.77     51.93      0.00
  J-55                 0.19    635.30     69.30      0.00
  J-550                0.38    627.76     54.90      0.00
  J-551                0.23    635.32     69.45      0.00
  J-552                0.32    635.66     49.85      0.00
  J-553                0.42    635.74     61.00      0.00
  J-554                0.83    635.74     56.46      0.00
  J-555                0.68    628.00     66.73      0.00
  J-556                0.12    628.00     66.73      0.00
  J-557                0.62    632.80     82.67      0.00
  J-558                0.46    632.79     82.80      0.00
  J-559                1.03    634.33     83.83      0.00
  J-56                 0.86    635.29     69.35      0.00
  J-560                0.92    634.35     83.50      0.00
  J-561                1.96    634.93     48.92      0.00
  J-562                0.20    634.93     48.65      0.00
  J-563                0.49    630.66     56.23      0.00
  J-564                0.41    634.50     76.72      0.00
  J-565                0.45    630.96     66.38      0.00
  J-566                0.52    632.33     73.65      0.00
  J-567                0.24    632.33     75.53      0.00
  J-568                0.07    635.78     49.48      0.00
  J-569                0.67    631.02     60.45      0.00
  J-57                 0.23    638.70     64.58      0.00
  J-570                0.25    638.78     62.00      0.00
  J-571                0.08    637.25     67.60      0.00
  J-572                0.29    628.00     66.30      0.00
  J-573                1.10    634.89     70.58      0.00
  J-574                0.36    634.89     72.14      0.00
  J-575                0.57    635.76     63.42      0.00
  J-576                0.08    635.69     55.71      0.00
  J-577                0.15    627.72     62.82      0.00
  J-578                0.27    627.72     64.85      0.00
  J-579                0.87    628.87     59.10      0.00
  J-58                 0.14    639.27     61.53      0.00
  J-580                0.72    631.52     70.57      0.00
  J-581                0.51    636.33     72.92      0.00
  J-582                0.65    635.67     51.68      0.00
  J-583                1.09    635.78     67.65      0.00
  J-584                0.62    636.89     59.69      0.00
  J-585                1.28    633.41     69.61      0.00
  J-586                0.62    633.38     72.35      0.00
  J-587                0.32    635.73     50.39      0.00
  J-588                0.89    635.84     49.47      0.00
  J-589                0.85    634.37     82.39      0.00
  J-59                 1.27    630.33     69.94      0.00
  J-590                0.35    634.33     82.83      0.00
  J-591                0.19    634.72     78.45      0.00
  J-592                0.49    636.43     69.20      0.00
  J-593                0.52    631.45     69.60      0.00
  J-594                0.18    635.90     54.40      0.00
  J-595                0.80    629.37     64.74      0.00
  J-596                1.78    629.81     75.84      0.00
  J-597                2.57    630.43     68.53      0.00
  J-598                1.85    635.75     56.01      0.00
  J-599                0.24    635.78     66.40      0.00
  J-6                  1.16    628.87     57.37      0.00
  J-60                 0.47    630.25     76.81      0.00
  J-600                0.05    635.78     68.23      0.00
  J-601                0.37    635.65     63.56      0.00
  J-602                0.62    634.70     74.71      0.00
  J-603                0.18    634.72     81.38      0.00
  J-604                1.02    633.35     79.18      0.00
  J-605                1.37    631.55     79.97      0.00
  J-606                0.16    635.34     67.81      0.00
  J-607                0.23    635.08     76.74      0.00
  J-608                0.05    633.22     67.28      0.00
  J-609                0.20    632.59     82.64      0.00
  J-61                 0.78    622.43     66.37      0.00
  J-610                0.27    627.22     54.67      0.00
  J-611                0.52    634.48     72.19      0.00
  J-612                0.64    635.69     50.63      0.00
  J-613                0.54    633.31     81.15      0.00
  J-614                0.37    635.04     67.55      0.00
  J-615                0.34    635.21     66.85      0.00
  J-616                0.16    633.22     84.47      0.00
  J-617                0.28    635.69     48.99      0.00
  J-618                0.10    635.84     55.75      0.00
  J-619                0.40    635.84     55.30      0.00
  J-62                 0.65    622.43     72.07      0.00
  J-620                0.48    637.58     64.94      0.00
  J-621                0.64    630.37     55.05      0.00
  J-622                0.80    631.30     52.96      0.00
  J-623                0.41    636.13     55.51      0.00
  J-624                0.68    634.56     78.28      0.00
  J-625                0.29    635.84     54.56      0.00
  J-626                1.28    635.30     66.43      0.00
  J-627                0.21    635.30     67.14      0.00
  J-628                1.46    635.83     48.18      0.00
  J-629                0.19    634.72     77.20      0.00
  J-63                 0.91    635.70     46.91      0.00
  J-630                0.25    634.52     77.13      0.00
  J-631                0.85    633.55     79.87      0.00
  J-632                0.41    634.71     78.00      0.00
  J-633                0.12    635.19     75.76      0.00
  J-634                0.99    633.86     64.58      0.00
  J-635                0.42    633.96     64.93      0.00
  J-636                1.01    627.04     72.48      0.00
  J-637                0.22    634.35     84.18      0.00
  J-638                0.52    634.35     83.67      0.00
  J-639                0.88    636.79     77.25      0.00
  J-64                 0.59    635.70     50.08      0.00
  J-640                0.96    630.66     51.95      0.00
  J-641                0.51    636.64     59.82      0.00
  J-642                0.30    635.70     50.03      0.00
  J-643                0.10    635.84     61.34      0.00
  J-644                0.30    635.84     53.87      0.00
  J-645                0.74    633.25     61.82      0.00
  J-646                0.51    633.31     61.18      0.00
  J-647                1.36    634.31     84.21      0.00
  J-648                0.72    633.38     61.04      0.00
  J-649                0.41    632.93     78.07      0.00
  J-65                 0.87    632.59     82.22      0.00
  J-650                0.74    630.76     80.50      0.00
  J-651                0.22    630.76     80.26      0.00
  J-652                0.65    635.84     65.37      0.00
  J-653                0.47    633.78     64.49      0.00
  J-654                0.43    633.76     60.60      0.00
  J-655                0.00    634.55     73.36      0.00
  J-656                0.47    633.37     68.83      0.00
  J-657                0.46    635.68     61.78      0.00
  J-658                1.09    633.80     60.59      0.00
  J-659                0.58    634.55     76.92      0.00
  J-66                 1.17    632.13     82.34      0.00
  J-660                0.28    633.22     85.89      0.00
  J-661                0.90    629.79     64.87      0.00
  J-662                0.09    634.71     80.78      0.00
  J-663                0.38    638.23     64.59      0.00
  J-664                0.55    635.79     49.75      0.00
  J-665                0.94    627.10     71.52      0.00
  J-666                0.32    633.02     74.01      0.00
  J-667                0.09    632.49     78.11      0.00
  J-668                0.05    635.79     50.02      0.00
  J-669                0.94    634.10     60.98      0.00
  J-67                 0.90    630.66     58.38      0.00
  J-670                1.35    631.53     75.06      0.00
  J-671                0.24    635.85     53.98      0.00
  J-672                0.55    633.11     70.29      0.00
  J-673                1.34    630.77     80.06      0.00
  J-674                0.89    628.45     71.82      0.00
  J-675                1.58    627.02     62.78      0.00
  J-676                0.98    632.07     82.66      0.00
  J-677                0.20    632.51     80.12      0.00
  J-678                0.27    634.31     84.64      0.00
  J-679                0.06    628.00     66.91      0.00
  J-68                 0.32    630.66     58.47      0.00
  J-680                0.69    632.98     74.15      0.00
  J-681                0.48    637.05     58.34      0.00
  J-682                0.24    632.13     83.15      0.00
  J-683                1.49    635.79     48.44      0.00
  J-684                0.93    635.79     50.66      0.00
  J-685                0.16    632.97     70.53      0.00
  J-686                0.27    635.03     72.04      0.00
  J-687                0.35    634.82     75.93      0.00
  J-688                0.26    633.11     71.32      0.00
  J-689                0.34    627.04     68.54      0.00
  J-69                 0.95    627.05     55.41      0.00
  J-690                0.52    632.33     72.81      0.00
  J-691                0.28    630.76     78.87      0.00
  J-692                0.25    628.00     66.43      0.00
  J-693                0.16    634.98     59.71      0.00
  J-694                3.14    634.09     75.19      0.00
  J-695                0.20    634.78     74.88      0.00
  J-696                0.18    635.78     52.71      0.00
  J-697                0.72    632.52     77.12      0.00
  J-698                0.20    635.76     70.86      0.00
  J-699                0.23    635.78     68.27      0.00
  J-7                  0.80    633.67     76.09      0.00
  J-70                 0.91    625.04     54.21      0.00
  J-700                0.18    634.70     73.48      0.00
  J-701                0.42    632.98     79.70      0.00
  J-702                0.19    634.10     60.68      0.00
  J-703                0.72    627.10     54.55      0.00
  J-704                0.00    629.02     66.90      0.00
  J-705                0.00    629.72     64.78      0.00
  J-706                0.12    627.32     61.96      0.00
  J-707                0.35    630.66     55.61      0.00
  J-708                0.53    629.88     65.26      0.00
  J-709                0.86    631.50     65.26      0.00
  J-71                 0.05    638.26     64.62      0.00
  J-710                0.39    627.72     65.51      0.00
  J-711                0.08    632.92     74.05      0.00
  J-712                0.24    633.06     81.12      0.00
  J-713                1.77    635.51     54.28      0.00
  J-714                0.49    633.57     75.11      0.00
  J-715                0.04    630.58     76.49      0.00
  J-716                0.88    635.83     61.17      0.00
  J-717                0.82    628.33     69.31      0.00
  J-718                1.29    628.36     64.70      0.00
  J-719                0.06    626.96     54.71      0.00
  J-72                 0.06    638.33     64.40      0.00
  J-720                0.78    629.87     54.67      0.00
  J-721                0.01    638.33     64.26      0.00
  J-722                0.14    627.22     57.47      0.00
  J-723                0.25    630.48     58.05      0.00
  J-724                0.18    634.33     83.56      0.00
  J-725                0.31    632.97     71.34      0.00
  J-726                0.13    633.65     74.06      0.00
  J-727                0.00    629.87     65.23      0.00
  J-728                0.49    632.46     75.60      0.00
  J-729                0.66    631.53     68.48      0.00
  J-73                 1.39    631.81     60.06      0.00
  J-730                0.72    625.21     59.35      0.00
  J-731                0.89    625.21     70.61      0.00
  J-732                0.34    627.09     71.00      0.00
  J-733                0.73    631.88     60.38      0.00
  J-734                3.78    635.78     66.53      0.00
  J-735                0.46    627.23     69.39      0.00
  J-736                0.42    627.23     67.28      0.00
  J-737                0.51    631.54     80.86      0.00
  J-738                1.34    635.76     51.56      0.00
  J-739                0.05    635.68     54.69      0.00
  J-74                 0.41    631.81     57.04      0.00
  J-740                0.46    633.55     79.26      0.00
  J-741                0.09    628.20     57.60      0.00
  J-742                0.81    635.26     74.73      0.00
  J-743                0.26    634.35     83.45      0.00
  J-744                0.06    633.55     79.96      0.00
  J-745                0.80    632.20     60.84      0.00
  J-746                0.18    634.72     81.77      0.00
  J-747                0.47    629.87     57.13      0.00
  J-748                0.39    627.10     65.69      0.00
  J-749                1.09    634.33     83.04      0.00
  J-75                 0.98    635.83     49.63      0.00
  J-750                0.07    627.72     66.66      0.00
  J-751                0.22    628.97     66.55      0.00
  J-752                1.46    634.84     49.67      0.00
  J-753                0.14    627.10     61.19      0.00
  J-754                0.00    634.48     72.19      0.00
  J-755                0.89    636.34     67.54      0.00
  J-756                2.83    635.76     69.72      0.00
  J-757                1.04    627.72     51.37      0.00
  J-758                0.70    629.70     65.30      0.00
  J-759                0.10    627.04     75.19      0.00
  J-76                 1.02    635.83     49.72      0.00
  J-760                0.39    632.86     83.52      0.00
  J-761                0.00    632.43     64.84      0.00
  J-762                0.34    634.55     80.69      0.00
  J-763                0.21    634.35     83.49      0.00
  J-764                0.17    632.96     52.76      0.00
  J-765                0.24    635.66     49.00      0.00
  J-766                0.08    627.41     76.92      0.00
  J-767                0.35    629.87     55.33      0.00
  J-768                0.00    632.48     67.45      0.00
  J-769                0.00    632.54     72.11      0.00
  J-77                 0.94    635.79     49.92      0.00
  J-770                0.19    635.57     48.72      0.00
  J-771                0.08    629.12     55.67      0.00
  J-772                0.14    627.16     61.67      0.00
  J-773                1.09    635.76     55.20      0.00
  J-774                0.00    632.92     74.07      0.00
  J-775                0.00    632.45     75.14      0.00
  J-776                0.00    631.74     68.80      0.00
  J-777                0.00    632.16     69.68      0.00
  J-778                0.00    631.69     68.68      0.00
  J-779                0.00    631.61     70.42      0.00
  J-78                 0.47    635.69     52.93      0.00
  J-780                0.00    631.56     68.52      0.00
  J-781                0.00    632.48     75.27      0.00
  J-782                0.00    632.45     75.18      0.00
  J-783                0.00    633.32     81.22      0.00
  J-784                0.00    633.17     83.54      0.00
  J-785                0.00    632.09     79.73      0.00
  J-786                0.00    632.50     75.35      0.00
  J-787                0.00    633.56     77.31      0.00
  J-788                0.00    634.21     77.26      0.00
  J-789                0.00    633.44     79.60      0.00
  J-79                 0.88    635.68     53.03      0.00
  J-790                0.00    633.33     81.49      0.00
  J-791                0.00    633.32     81.58      0.00
  J-792                0.00    633.33     80.76      0.00
  J-793                0.00    633.33     76.22      0.00
  J-794                0.00    633.89     77.48      0.00
  J-795                0.00    633.96     77.31      0.00
  J-796                0.00    635.57     73.36      0.00
  J-797                0.00    636.87     70.99      0.00
  J-798                0.00    636.94     69.97      0.00
  J-799                0.00    633.53     64.75      0.00
  J-8                  0.73    633.66     80.86      0.00
  J-80                 0.67    631.16     63.07      0.00
  J-800                0.13    633.37     77.45      0.00
  J-801                0.00    633.23     67.15      0.00
  J-802                0.00    633.30     61.38      0.00
  J-803                0.00    633.50     65.22      0.00
  J-804                0.47    635.84     52.05      0.00
  J-805                0.00    634.55     76.89      0.00
  J-806                0.00    635.85     54.24      0.00
  J-807                0.00    636.35     70.84      0.00
  J-808                0.00    636.36     69.97      0.00
  J-809                0.00    632.18     60.82      0.00
  J-81                 0.33    624.96     58.78      0.00
  J-82                 0.57    624.96     62.94      0.00
  J-83                 0.36    627.41     71.01      0.00
  J-84                 0.07    627.41     72.76      0.00
  J-85                 0.25    635.19     75.38      0.00
  J-86                 0.32    635.19     73.26      0.00
  J-87                 0.33    628.17     55.52      0.00
  J-88                 0.16    630.33     69.40      0.00
  J-89                 1.34    632.01     47.69      0.00
  J-9                  1.02    634.85     72.18      0.00
  J-90                 1.27    631.98     52.96      0.00
  J-91                 1.27    630.75     52.15      0.00
  J-92                 0.46    630.66     54.31      0.00
  J-93                 0.20    638.31     64.46      0.00
  J-94                 0.21    638.62     64.55      0.00
  J-95                 0.99    634.82     76.09      0.00
  J-96                 0.45    634.83     77.08      0.00
  J-97                 0.28    637.15     58.13      0.00
  J-98                 0.23    637.16     58.13      0.00
  J-99                 0.89    637.61     70.69      0.00
  O-Pump-1             0.00    637.25     68.28      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1353.52    608.26     52.61      0.00  Tank
  T-2              -2266.70    644.58     62.22      0.00  Tank
  T-3                434.32    620.56     56.36      0.00  Tank
   
   
  Node Results at 0:30:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    621.98     57.82      0.00
  J-10                 0.63    634.17     67.04      0.00
  J-100                0.62    636.09     72.28      0.00
  J-101                0.14    636.02     70.59      0.00
  J-102                1.06    636.08     68.65      0.00
  J-103                0.37    634.89     57.87      0.00
  J-104                0.44    634.88     52.85      0.00
  J-105                0.39    633.99     80.81      0.00
  J-106                0.25    633.99     80.59      0.00
  J-107                1.73    631.73     62.97      0.00
  J-108                1.71    631.67     60.07      0.00
  J-109                0.66    636.97     68.34      0.00
  J-11                 0.42    628.74     51.04      0.00
  J-110                0.22    636.91     69.34      0.00
  J-111                0.42    631.92     75.10      0.00
  J-112                0.32    631.91     74.96      0.00
  J-113                0.42    634.72     49.88      0.00
  J-114                0.18    634.72     46.75      0.00
  J-115                0.53    634.97     79.26      0.00
  J-116                0.94    634.98     76.01      0.00
  J-117                0.48    634.99     68.94      0.00
  J-118                1.32    634.59     73.56      0.00
  J-119                1.24    626.94     52.84      0.00
  J-12                 0.84    628.73     56.77      0.00
  J-120                0.71    629.14     54.66      0.00
  J-121                0.51    634.91     48.54      0.00
  J-122                0.69    634.91     49.12      0.00
  J-123                0.62    634.20     44.72      0.00
  J-124                0.56    634.20     48.66      0.00
  J-125                0.58    631.73     55.65      0.00
  J-126                0.95    632.39     61.20      0.00
  J-127                0.10    640.48     60.44      0.00
  J-128                0.32    637.23     63.75      0.00
  J-129                0.22    637.05     62.42      0.00
  J-13                 0.76    625.18     63.82      0.00
  J-130                0.74    633.28     77.20      0.00
  J-131                0.37    633.16     77.79      0.00
  J-132                0.90    634.91     49.66      0.00
  J-133                0.56    634.91     51.17      0.00
  J-134                0.43    637.05     58.95      0.00
  J-135                0.54    637.42     60.02      0.00
  J-136                1.55    631.10     68.35      0.00
  J-137                1.41    631.13     68.42      0.00
  J-138                0.25    619.95     57.22      0.00
  J-139                1.15    622.45     62.15      0.00
  J-14                 0.65    625.82     61.82      0.00
  J-140                0.44    632.18     82.84      0.00
  J-141                1.45    632.29     82.13      0.00
  J-142                0.89    632.47     82.10      0.00
  J-143                0.34    632.47     83.26      0.00
  J-144                0.35    634.56     68.70      0.00
  J-145                0.63    632.95     80.57      0.00
  J-146                0.58    634.89     52.45      0.00
  J-147                0.51    633.83     77.60      0.00
  J-148                0.44    633.82     73.59   3852.18
  J-149                1.18    633.17     75.39      0.00
  J-15                 0.37    628.86     56.31      0.00
  J-150                1.37    633.13     80.74      0.00
  J-151                0.17    634.20     44.81      0.00
  J-152                0.15    634.20     45.97      0.00
  J-153                0.82    625.74     59.29      0.00
  J-154                0.93    624.50     54.37      0.00
  J-155                0.36    630.03     68.47      0.00
  J-156                0.63    629.97     68.37      0.00
  J-157                0.12    638.53     61.04      0.00
  J-158                0.49    638.04     61.26      0.00
  J-159                0.83    632.84     76.97      0.00
  J-16                 0.56    629.04     60.81      0.00
  J-160                0.33    632.84     79.19      0.00
  J-161                1.07    631.61     81.25      0.00
  J-162                0.39    631.61     82.52      0.00
  J-163                0.95    634.94     56.03      0.00
  J-164                1.48    634.94     49.36      0.00
  J-165                0.23    632.94     76.73      0.00
  J-166                0.48    632.72     81.37      0.00
  J-167                0.74    635.46     54.30      0.00
  J-168                0.59    635.29     55.00      0.00
  J-169                0.93    635.11     55.36      0.00
  J-17                 0.57    631.23     54.98      0.00
  J-170                0.46    635.11     54.90      0.00
  J-171                1.12    634.90     66.84      0.00
  J-172                0.18    634.99     66.98      0.00
  J-173                0.13    634.99     68.02      0.00
  J-174                0.46    636.04     69.54      0.00
  J-175                0.46    636.26     68.82      0.00
  J-176                0.57    635.77     72.91      0.00
  J-177                0.47    635.54     79.28      0.00
  J-178                0.16    637.08     62.48      0.00
  J-179                0.89    636.86     65.88      0.00
  J-18                 0.67    631.17     51.01      0.00
  J-180                0.76    632.95     75.99      0.00
  J-181                0.59    635.17     79.14      0.00
  J-182                1.25    632.45     68.29      0.00
  J-183                1.02    632.53     71.59      0.00
  J-184                0.50    634.88     66.53      0.00
  J-185                0.64    634.67     66.34      0.00
  J-186                0.16    630.53     67.41      0.00
  J-187                0.62    630.53     66.30      0.00
  J-188                0.99    630.98     72.27      0.00
  J-189                0.44    630.97     70.40      0.00
  J-19                 0.24    634.49     68.66      0.00
  J-190                1.26    631.62     69.18      0.00
  J-191                0.44    630.96     68.08      0.00
  J-192                0.89    634.93     49.38      0.00
  J-193                0.86    634.92     49.80      0.00
  J-194                0.47    636.23     59.50      0.00
  J-195                0.42    636.72     59.68      0.00
  J-196                0.27    631.00     69.24      0.00
  J-197                0.67    631.03     67.90      0.00
  J-198                0.14    627.84     66.22      0.00
  J-199                0.13    627.84     66.22      0.00
  J-2                  0.00    629.35     60.82      0.00
  J-20                 0.36    634.49     67.66      0.00
  J-200                0.61    634.91     50.69      0.00
  J-201                0.25    632.90     78.85      0.00
  J-202                0.32    634.67     70.85      0.00
  J-203                0.61    626.73     57.88      0.00
  J-204                0.71    626.60     60.53      0.00
  J-205                1.26    632.83     65.26      0.00
  J-206                0.73    632.94     68.85      0.00
  J-207                0.42    631.61     79.68      0.00
  J-208                0.66    630.27     80.71      0.00
  J-209                0.28    630.26     80.27      0.00
  J-21                 0.32    630.19     69.37      0.00
  J-210                0.48    634.54     69.89      0.00
  J-211                0.45    635.11     54.47      0.00
  J-212                0.55    634.33     68.33      0.00
  J-213                0.79    634.13     69.66      0.00
  J-214                0.68    636.27     62.51      0.00
  J-215                0.41    636.23     62.06      0.00
  J-216                0.49    632.81     73.38      0.00
  J-217                0.46    631.97     71.60      0.00
  J-218                0.67    623.38     59.94      0.00
  J-219                1.20    626.20     63.34      0.00
  J-22                 0.11    630.19     69.77      0.00
  J-220                0.35    632.57     83.43      0.00
  J-221                0.72    632.72     80.96      0.00
  J-222                0.94    635.51     67.83      0.00
  J-223                0.39    637.36     65.12      0.00
  J-224                0.58    633.27     77.68      0.00
  J-225                0.88    632.91     78.59      0.00
  J-226                0.41    630.87     62.99      0.00
  J-227                0.49    632.54     75.61      0.00
  J-228                1.49    635.04     48.98      0.00
  J-229                0.00    634.77     75.21      0.00
  J-23                 0.58    630.93     76.52      0.00
  J-230                0.34    631.90     64.16      0.00
  J-231                0.88    631.90     64.30      0.00
  J-232                1.05    631.72     64.97      0.00
  J-233                0.14    637.58     64.55      0.00
  J-234                0.34    637.46     67.81      0.00
  J-235                0.70    632.60     83.44      0.00
  J-236                1.03    635.03     60.68      0.00
  J-237                0.67    635.27     58.18      0.00
  J-238                0.39    631.96     65.21      0.00
  J-239                0.32    631.97     65.75      0.00
  J-24                 1.02    630.70     75.69      0.00
  J-240                0.65    621.24     54.75      0.00
  J-241                0.30    621.05     54.90      0.00
  J-242                0.52    636.23     57.01      0.00
  J-243                0.13    637.69     61.13      0.00
  J-244                1.10    629.42     60.85      0.00
  J-245                1.07    628.64     60.62      0.00
  J-246                0.77    625.14     54.22      0.00
  J-247                0.86    635.17     58.58      0.00
  J-248                0.53    635.43     56.22      0.00
  J-249                0.28    634.87     53.09      0.00
  J-25                 2.24    631.67     59.17      0.00
  J-250                0.62    633.82     73.36   1392.98
  J-251                0.81    633.97     75.81      0.00
  J-252                0.65    634.99     66.72      0.00
  J-253                0.69    631.96     75.03      0.00
  J-254                0.58    631.97     75.25      0.00
  J-255                0.87    631.97     80.15      0.00
  J-256                0.81    633.83     75.53      0.00
  J-257                0.00    628.29     64.65      0.00
  J-258                0.22    634.60     67.86      0.00
  J-259                0.40    635.01     48.59      0.00
  J-26                 1.23    631.80     63.99      0.00
  J-260                0.12    633.73     77.89      0.00
  J-261                1.15    633.73     77.47      0.00
  J-262                0.52    627.17     53.74      0.00
  J-263                0.70    627.59     51.38      0.00
  J-264                0.25    637.89     60.66      0.00
  J-265                0.88    634.89     53.27      0.00
  J-266                0.37    634.80     49.72      0.00
  J-267                0.60    632.62     83.45      0.00
  J-268                0.52    631.00     72.27      0.00
  J-269                0.63    631.95     83.08      0.00
  J-27                 1.13    635.07     54.19      0.00
  J-270                1.20    631.47     74.57      0.00
  J-271                0.46    634.45     70.12      0.00
  J-272                0.49    637.19     60.66      0.00
  J-273                0.83    634.10     72.12      0.00
  J-274                0.38    634.12     69.49      0.00
  J-275                0.07    636.87     64.44      0.00
  J-276                1.03    632.53     66.43      0.00
  J-277                0.88    632.33     69.57      0.00
  J-278                0.13    638.00     61.17      0.00
  J-279                1.31    633.80     72.82      0.00
  J-28                 0.78    634.89     49.78      0.00
  J-280                0.33    633.76     71.93      0.00
  J-281                0.29    634.42     67.98      0.00
  J-282                0.41    634.44     66.94      0.00
  J-283                0.68    628.64     60.71      0.00
  J-284                0.77    628.06     57.90      0.00
  J-285                0.49    634.99     49.77      0.00
  J-286                0.73    634.97     48.34      0.00
  J-287                0.06    631.02     72.93      0.00
  J-288                0.37    631.05     72.58      0.00
  J-289                0.32    633.81     75.18      0.00
  J-29                 0.33    630.97     76.52      0.00
  J-290                0.62    633.30     66.86      0.00
  J-291                0.90    633.27     69.11      0.00
  J-292                0.02    633.99     80.59      0.00
  J-293                0.79    634.96     48.80      0.00
  J-294                0.28    634.94     67.65      0.00
  J-295                0.13    638.25     61.02      0.00
  J-296                0.97    634.20     72.81      0.00
  J-297                0.29    634.99     67.16      0.00
  J-298                0.45    635.34     55.68      0.00
  J-299                0.51    632.97     71.45      0.00
  J-3                  0.46    625.73     59.64      0.00
  J-30                 0.72    629.84     59.45      0.00
  J-300                0.66    635.88     65.58      0.00
  J-301                0.34    636.14     57.52      0.00
  J-302                0.02    636.87     63.64      0.00
  J-303                0.51    634.96     52.45      0.00
  J-304                0.87    631.31     78.76      0.00
  J-305                1.26    629.56     64.95      0.00
  J-306                0.50    634.06     70.39      0.00
  J-307                0.82    634.09     69.45      0.00
  J-308                0.29    634.09     71.13      0.00
  J-309                1.33    630.53     77.21      0.00
  J-31                 1.46    630.73     62.75      0.00
  J-310                1.07    629.93     73.26      0.00
  J-311                0.00    625.82     60.56      0.00
  J-312                0.00    628.14     69.49      0.00
  J-313                0.27    634.52     69.99      0.00
  J-314                0.53    630.19     67.63      0.00
  J-315                0.85    630.43     70.88      0.00
  J-316                0.20    630.19     74.07      0.00
  J-317                0.07    630.19     72.61      0.00
  J-318                0.37    627.23     65.09      0.00
  J-319                0.49    627.23     66.68      0.00
  J-32                 0.56    634.53     69.71      0.00
  J-320                0.55    627.58     55.26      0.00
  J-321                0.47    627.23     54.63      0.00
  J-322                0.52    627.21     66.46      0.00
  J-323                0.35    627.21     69.95      0.00
  J-324                0.78    632.84     70.19      0.00
  J-325                0.69    632.77     68.83      0.00
  J-326                0.33    627.21     62.38      0.00
  J-327                1.11    632.74     81.14      0.00
  J-328                1.24    631.94     75.07      0.00
  J-329                0.57    632.57     74.16      0.00
  J-33                 0.87    634.82     63.50      0.00
  J-330                0.62    632.45     69.69      0.00
  J-331                0.82    627.01     54.43      0.00
  J-332                0.66    626.91     54.99      0.00
  J-333                0.35    627.21     63.78      0.00
  J-334                0.59    627.21     65.04      0.00
  J-335                2.25    634.84     50.78      0.00
  J-336                0.74    634.91     49.22      0.00
  J-337                0.95    631.72     69.84      0.00
  J-338                0.58    627.58     66.27      0.00
  J-339                0.88    627.58     64.43      0.00
  J-34                 0.66    631.41     59.02      0.00
  J-340                0.46    627.08     65.58      0.00
  J-341                0.35    627.08     73.78      0.00
  J-342                0.64    631.80     63.96      0.00
  J-343                0.15    631.85     64.42      0.00
  J-344                0.15    626.88     55.45      0.00
  J-345                0.43    626.80     54.85      0.00
  J-346                1.17    632.68     66.63      0.00
  J-347                0.97    632.58     67.01      0.00
  J-348                0.72    628.21     52.74      0.00
  J-349                0.41    628.06     56.70      0.00
  J-35                 1.64    631.41     67.40      0.00
  J-350                0.33    627.62     52.26      0.00
  J-351                0.92    627.04     51.06      0.00
  J-352                0.00    637.36     65.13      0.00
  J-353                0.33    632.50     68.62      0.00
  J-354                0.86    630.45     67.21      0.00
  J-355                0.78    620.18     56.88      0.00
  J-356                0.33    620.09     57.02      0.00
  J-357                0.55    621.18     55.76      0.00
  J-358                0.19    636.20     67.96      0.00
  J-359                0.74    626.90     53.31      0.00
  J-36                 0.57    630.72     60.51      0.00
  J-360                0.48    627.13     68.73      0.00
  J-361                1.70    627.08     63.74      0.00
  J-362                0.46    630.06     68.46      0.00
  J-363                0.98    635.75     61.40      0.00
  J-364                1.13    627.48     64.83      0.00
  J-365                1.22    627.37     62.42      0.00
  J-366                1.34    628.48     64.72      0.00
  J-367                0.65    626.78     52.78      0.00
  J-368                0.37    630.65     60.94      0.00
  J-369                1.99    631.41     57.24      0.00
  J-37                 1.01    630.65     64.84      0.00
  J-370                0.60    632.41     69.27      0.00
  J-371                0.77    631.94     75.33      0.00
  J-372                0.00    629.55     76.10      0.00
  J-373                0.00    631.94     66.88      0.00
  J-374                0.37    627.29     55.56      0.00
  J-375                0.76    630.97     72.84      0.00
  J-376                0.32    634.42     76.43      0.00
  J-377                1.36    632.42     81.29      0.00
  J-378                1.22    631.85     65.58      0.00
  J-379                0.41    630.93     79.36      0.00
  J-38                 0.60    630.68     67.77      0.00
  J-380                2.46    635.05     52.86      0.00
  J-381                0.59    635.01     49.71      0.00
  J-382                0.40    627.73     62.94      0.00
  J-383                0.68    630.02     54.81      0.00
  J-384                0.68    630.02     52.94      0.00
  J-385                0.58    627.22     60.27      0.00
  J-386                1.41    634.92     49.39      0.00
  J-387                0.25    628.04     55.95      0.00
  J-388                0.66    631.28     60.71      0.00
  J-389                0.15    627.23     68.66      0.00
  J-39                 0.15    634.36     68.20      0.00
  J-390                0.88    630.60     51.51      0.00
  J-391                1.40    630.10     52.71      0.00
  J-392                0.69    620.15     54.97      0.00
  J-393                0.87    635.70     58.36      0.00
  J-394                0.72    634.94     52.73      0.00
  J-395                0.55    632.62     84.27      0.00
  J-396                1.57    632.48     68.34      0.00
  J-397                0.56    634.22     63.52      0.00
  J-398                0.86    635.16     53.80      0.00
  J-399                0.08    631.00     71.75      0.00
  J-4                  1.36    627.23     65.10      0.00
  J-40                 0.34    634.36     71.48      0.00
  J-400                0.31    634.89     50.52      0.00
  J-401                0.00    628.73     66.94      0.00
  J-402                0.62    631.16     74.32      0.00
  J-403                0.04    634.99     67.51      0.00
  J-404                0.75    632.72     80.29      0.00
  J-405                0.09    626.73     59.01      0.00
  J-406                0.33    634.46     72.18      0.00
  J-407                0.47    634.51     69.22      0.00
  J-408                0.52    633.46     78.90      0.00
  J-409                0.39    628.65     52.19      0.00
  J-41                 0.92    631.09     70.21      0.00
  J-410                0.95    629.43     65.06      0.00
  J-411                0.52    634.04     72.93      0.00
  J-412                0.13    626.88     55.44      0.00
  J-413                0.03    626.88     56.77      0.00
  J-414                0.67    632.01     64.85      0.00
  J-415                0.00    628.80     66.89      0.00
  J-416                0.32    634.09     80.48      0.00
  J-417                0.92    630.95     68.33      0.00
  J-418                0.92    635.02     48.69      0.00
  J-419                0.49    635.01     49.38      0.00
  J-42                 1.22    630.52     67.68      0.00
  J-420                0.68    634.75     71.30      0.00
  J-421                1.93    634.77     75.21      0.00
  J-422                0.65    634.77     67.23      0.00
  J-423                0.92    635.09     53.07      0.00
  J-424                0.40    635.11     53.82      0.00
  J-425                0.40    633.26     77.64      0.00
  J-426                0.14    633.26     76.84      0.00
  J-427                0.79    632.68     78.85      0.00
  J-428                0.72    632.82     67.79      0.00
  J-429                0.39    635.47     56.97      0.00
  J-43                 0.33    634.62     66.45      0.00
  J-430                0.09    639.29     60.04      0.00
  J-431                1.78    633.80     72.74      0.00
  J-432                0.12    631.98     72.09      0.00
  J-433                0.65    622.50     57.89      0.00
  J-434                0.52    631.53     51.02      0.00
  J-435                0.16    638.72     60.10      0.00
  J-436                0.29    632.01     72.51      0.00
  J-437                0.61    634.07     81.06      0.00
  J-438                1.39    634.92     51.76      0.00
  J-439                0.34    634.92     53.00      0.00
  J-44                 0.27    634.57     67.38      0.00
  J-440                0.25    634.47     69.41      0.00
  J-441                1.09    634.20     46.50      0.00
  J-442                0.40    634.20     47.72      0.00
  J-443                0.12    630.02     51.20      0.00
  J-444                1.08    634.95     61.88      0.00
  J-445                0.07    634.95     66.60      0.00
  J-446                1.21    628.20     56.71      0.00
  J-447                0.39    634.56     67.91      0.00
  J-448                0.30    634.55     66.98      0.00
  J-449                0.56    633.19     77.49      0.00
  J-45                 0.29    637.29     63.13      0.00
  J-450                1.20    634.85     65.85      0.00
  J-451                1.01    634.21     52.05      0.00
  J-452                1.28    634.20     47.48      0.00
  J-453                0.92    633.74     77.97      0.00
  J-454                0.53    630.21     63.90      0.00
  J-455                0.44    635.31     64.04      0.00
  J-456                1.05    631.94     66.91      0.00
  J-457                0.76    631.01     72.77      0.00
  J-458                2.35    633.57     83.87      0.00
  J-459                1.75    633.26     85.90      0.00
  J-46                 0.08    637.30     63.32      0.00
  J-460                0.92    626.82     54.07      0.00
  J-461                0.82    635.02     54.38      0.00
  J-462                0.83    635.02     50.42      0.00
  J-463                0.80    630.85     62.97      0.00
  J-464                0.59    633.43     61.91      0.00
  J-465                0.85    634.18     69.01      0.00
  J-466                0.88    634.96     48.86      0.00
  J-467                0.46    634.96     52.21      0.00
  J-468                0.48    631.32     51.39      0.00
  J-469                0.42    631.47     54.19      0.00
  J-47                 0.42    636.66     58.89      0.00
  J-470                0.31    634.43     66.99      0.00
  J-471                0.60    628.68     52.29      0.00
  J-472                1.21    631.95     77.49      0.00
  J-473                2.70    635.55     70.49      0.00
  J-474                0.56    630.35     70.07      0.00
  J-475                0.13    634.52     70.26      0.00
  J-476                0.38    636.69     66.76      0.00
  J-477                0.64    635.02     57.51      0.00
  J-478                0.78    634.98     49.70      0.00
  J-479                0.23    634.96     49.17      0.00
  J-48                 0.66    636.89     60.61      0.00
  J-480                0.39    631.61     82.20      0.00
  J-481                0.82    635.03     60.97      0.00
  J-482                0.14    634.20     49.46      0.00
  J-483                0.77    634.20     44.96      0.00
  J-484                0.95    632.59     80.89      0.00
  J-485                0.18    618.38     56.40      0.00
  J-486                0.45    634.99     47.92      0.00
  J-487                0.07    634.99     49.79      0.00
  J-488                1.37    630.02     59.36      0.00
  J-489                1.14    629.86     58.92      0.00
  J-49                 0.88    634.51     70.16      0.00
  J-490                0.87    633.25     79.40      0.00
  J-491                0.39    633.24     79.34      0.00
  J-492                0.84    634.22     59.81      0.00
  J-493                0.63    632.47     81.17      0.00
  J-494                0.39    627.07     65.93      0.00
  J-495                0.36    627.14     68.69      0.00
  J-496                1.40    627.58     57.44      0.00
  J-497                0.69    630.02     56.73      0.00
  J-498                0.23    632.22     82.42      0.00
  J-499                0.52    632.18     82.41      0.00
  J-5                  0.49    628.67     50.99      0.00
  J-50                 0.80    633.83     71.80      0.00
  J-500                1.88    634.76     73.09      0.00
  J-501                0.79    634.14     74.02      0.00
  J-502                1.03    631.17     49.08      0.00
  J-503                1.03    631.32     47.44      0.00
  J-504                0.63    628.06     65.63      0.00
  J-505                0.58    627.98     65.55      0.00
  J-506                0.07    635.01     49.18      0.00
  J-507                0.61    631.09     70.65      0.00
  J-508                0.75    629.58     63.90      0.00
  J-509                0.95    633.58     76.51      0.00
  J-51                 0.63    635.11     67.21      0.00
  J-510                0.05    634.44     72.54      0.00
  J-511                1.27    632.07     76.39      0.00
  J-512                0.37    637.17     66.10      0.00
  J-513                1.11    625.31     53.11      0.00
  J-514                0.62    630.10     57.69      0.00
  J-515                0.68    630.10     56.85      0.00
  J-516                1.52    634.93     48.29      0.00
  J-517                0.57    631.06     68.05      0.00
  J-518                0.41    631.88     75.71      0.00
  J-519                0.39    633.99     79.51      0.00
  J-52                 0.71    635.67     64.01      0.00
  J-520                0.53    635.56     57.20      0.00
  J-521                0.84    635.59     66.24      0.00
  J-522                0.45    634.29     77.15      0.00
  J-523                0.72    633.81     76.38      0.00
  J-524                0.41    634.96     49.79      0.00
  J-525                0.90    634.87     55.49      0.00
  J-526                0.47    634.66     67.29      0.00
  J-527                0.75    629.32     61.38      0.00
  J-528                0.36    630.10     50.31      0.00
  J-529                0.44    630.65     65.70      0.00
  J-53                 3.84    634.96     49.23      0.00
  J-530                0.34    634.10     74.78      0.00
  J-531                0.20    634.10     72.47      0.00
  J-532                0.35    634.92     58.70      0.00
  J-533                0.91    623.48     58.49      0.00
  J-534                0.60    624.54     64.68      0.00
  J-535                0.13    625.16     63.02      0.00
  J-536                0.53    634.84     68.20      0.00
  J-537                0.94    632.77     69.78      0.00
  J-538                0.81    632.96     68.06      0.00
  J-539                0.47    625.42     64.03      0.00
  J-54                 0.66    634.96     49.55      0.00
  J-540                0.93    625.26     65.86      0.00
  J-541                0.77    630.53     73.77      0.00
  J-542                0.78    627.30     68.37      0.00
  J-543                0.29    634.51     67.05      0.00
  J-544                0.48    632.57     68.83      0.00
  J-545                0.17    632.57     71.52      0.00
  J-546                0.41    632.72     71.39      0.00
  J-547                0.50    632.76     68.63      0.00
  J-548                0.69    631.26     79.31      0.00
  J-549                0.53    627.62     51.86      0.00
  J-55                 0.19    634.54     68.97      0.00
  J-550                0.38    627.61     54.83      0.00
  J-551                0.23    634.56     69.12      0.00
  J-552                0.32    634.84     49.49      0.00
  J-553                0.42    634.92     60.64      0.00
  J-554                0.83    634.92     56.11      0.00
  J-555                0.68    627.84     66.66      0.00
  J-556                0.12    627.84     66.66      0.00
  J-557                0.62    632.23     82.43      0.00
  J-558                0.46    632.23     82.55      0.00
  J-559                1.03    633.61     83.52      0.00
  J-56                 0.86    634.53     69.02      0.00
  J-560                0.92    633.63     83.19      0.00
  J-561                1.96    634.20     48.61      0.00
  J-562                0.20    634.20     48.34      0.00
  J-563                0.49    630.27     56.06      0.00
  J-564                0.41    633.78     76.41      0.00
  J-565                0.45    630.54     66.20      0.00
  J-566                0.52    631.80     73.42      0.00
  J-567                0.24    631.80     75.30      0.00
  J-568                0.07    634.96     49.12      0.00
  J-569                0.67    630.61     60.27      0.00
  J-57                 0.23    637.72     64.15      0.00
  J-570                0.25    637.79     61.57      0.00
  J-571                0.08    636.36     67.22      0.00
  J-572                0.29    627.84     66.22      0.00
  J-573                1.10    634.15     70.26      0.00
  J-574                0.36    634.14     71.82      0.00
  J-575                0.57    634.94     63.06      0.00
  J-576                0.08    634.89     55.36      0.00
  J-577                0.15    627.58     62.75      0.00
  J-578                0.27    627.58     64.79      0.00
  J-579                0.87    628.64     59.00      0.00
  J-58                 0.14    638.24     61.08      0.00
  J-580                0.72    631.06     70.37      0.00
  J-581                0.51    635.52     72.56      0.00
  J-582                0.65    634.87     51.33      0.00
  J-583                1.09    634.95     67.29      0.00
  J-584                0.62    636.01     59.31      0.00
  J-585                1.28    632.74     69.32      0.00
  J-586                0.62    632.72     72.06      0.00
  J-587                0.32    634.91     50.04      0.00
  J-588                0.89    635.01     49.11      0.00
  J-589                0.85    633.65     82.08      0.00
  J-59                 1.27    629.87     69.73      0.00
  J-590                0.35    633.61     82.52      0.00
  J-591                0.19    633.99     78.14      0.00
  J-592                0.49    635.58     68.84      0.00
  J-593                0.52    631.00     69.41      0.00
  J-594                0.18    635.08     54.05      0.00
  J-595                0.80    629.10     64.62      0.00
  J-596                1.78    629.49     75.70      0.00
  J-597                2.57    630.06     68.37      0.00
  J-598                1.85    634.93     55.65      0.00
  J-599                0.24    634.95     66.04      0.00
  J-6                  1.16    628.63     57.26      0.00
  J-60                 0.47    629.79     76.61      0.00
  J-600                0.05    634.95     67.87      0.00
  J-601                0.37    634.85     63.21      0.00
  J-602                0.62    633.97     74.40      0.00
  J-603                0.18    633.99     81.06      0.00
  J-604                1.02    632.69     78.89      0.00
  J-605                1.37    631.00     79.73      0.00
  J-606                0.16    634.57     67.48      0.00
  J-607                0.23    634.34     76.42      0.00
  J-608                0.05    632.57     67.00      0.00
  J-609                0.20    632.04     82.40      0.00
  J-61                 0.78    622.48     66.39      0.00
  J-610                0.27    627.12     54.63      0.00
  J-611                0.52    633.75     71.87      0.00
  J-612                0.64    634.89     50.28      0.00
  J-613                0.54    632.70     80.89      0.00
  J-614                0.37    634.29     67.22      0.00
  J-615                0.34    634.46     66.52      0.00
  J-616                0.16    632.62     84.21      0.00
  J-617                0.28    634.89     48.64      0.00
  J-618                0.10    635.01     55.39      0.00
  J-619                0.40    635.01     54.94      0.00
  J-62                 0.65    622.48     72.09      0.00
  J-620                0.48    636.67     64.54      0.00
  J-621                0.64    630.01     54.89      0.00
  J-622                0.80    630.86     52.77      0.00
  J-623                0.41    635.30     55.15      0.00
  J-624                0.68    633.83     77.96      0.00
  J-625                0.29    635.02     54.20      0.00
  J-626                1.28    634.54     66.09      0.00
  J-627                0.21    634.54     66.81      0.00
  J-628                1.46    635.01     47.82      0.00
  J-629                0.19    633.99     76.88      0.00
  J-63                 0.91    634.89     46.56      0.00
  J-630                0.25    633.83     76.83      0.00
  J-631                0.85    632.93     79.60      0.00
  J-632                0.41    633.98     77.68      0.00
  J-633                0.12    634.44     75.43      0.00
  J-634                0.99    633.17     64.28      0.00
  J-635                0.42    633.26     64.62      0.00
  J-636                1.01    626.79     72.37      0.00
  J-637                0.22    633.63     83.87      0.00
  J-638                0.52    633.63     83.36      0.00
  J-639                0.88    635.94     76.88      0.00
  J-64                 0.59    634.89     49.73      0.00
  J-640                0.96    630.27     51.78      0.00
  J-641                0.51    635.78     59.45      0.00
  J-642                0.30    634.89     49.68      0.00
  J-643                0.10    635.01     60.98      0.00
  J-644                0.30    635.02     53.52      0.00
  J-645                0.74    632.60     61.54      0.00
  J-646                0.51    632.65     60.90      0.00
  J-647                1.36    633.59     83.89      0.00
  J-648                0.72    632.72     60.76      0.00
  J-649                0.41    632.35     77.83      0.00
  J-65                 0.87    632.04     81.98      0.00
  J-650                0.74    630.27     80.29      0.00
  J-651                0.22    630.26     80.05      0.00
  J-652                0.65    635.03     65.01      0.00
  J-653                0.47    633.09     64.20      0.00
  J-654                0.43    633.08     60.31      0.00
  J-655                0.00    633.82     73.05      0.00
  J-656                0.47    632.71     68.54      0.00
  J-657                0.46    634.88     61.43      0.00
  J-658                1.09    633.12     60.29      0.00
  J-659                0.58    633.83     76.61      0.00
  J-66                 1.17    631.61     82.12      0.00
  J-660                0.28    632.62     85.63      0.00
  J-661                0.90    629.48     64.74      0.00
  J-662                0.09    633.98     80.46      0.00
  J-663                0.38    637.27     64.18      0.00
  J-664                0.55    634.97     49.39      0.00
  J-665                0.94    626.84     71.41      0.00
  J-666                0.32    632.38     73.73      0.00
  J-667                0.09    631.95     77.88      0.00
  J-668                0.05    634.96     49.66      0.00
  J-669                0.94    633.39     60.68      0.00
  J-67                 0.90    630.27     58.21      0.00
  J-670                1.35    631.07     74.86      0.00
  J-671                0.24    635.02     53.63      0.00
  J-672                0.55    632.46     70.01      0.00
  J-673                1.34    630.27     79.84      0.00
  J-674                0.89    628.24     71.73      0.00
  J-675                1.58    626.94     62.75      0.00
  J-676                0.98    631.56     82.44      0.00
  J-677                0.20    631.96     79.88      0.00
  J-678                0.27    633.59     84.33      0.00
  J-679                0.06    627.84     66.84      0.00
  J-68                 0.32    630.27     58.31      0.00
  J-680                0.69    632.34     73.88      0.00
  J-681                0.48    636.17     57.96      0.00
  J-682                0.24    631.61     82.93      0.00
  J-683                1.49    634.97     48.08      0.00
  J-684                0.93    634.97     50.31      0.00
  J-685                0.16    632.41     70.29      0.00
  J-686                0.27    634.29     71.72      0.00
  J-687                0.35    634.08     75.61      0.00
  J-688                0.26    632.46     71.04      0.00
  J-689                0.34    626.79     68.43      0.00
  J-69                 0.95    626.98     55.38      0.00
  J-690                0.52    631.80     72.59      0.00
  J-691                0.28    630.26     78.65      0.00
  J-692                0.25    627.84     66.36      0.00
  J-693                0.16    634.22     59.38      0.00
  J-694                3.14    633.26     74.83      0.00
  J-695                0.20    634.04     74.55      0.00
  J-696                0.18    634.96     52.36      0.00
  J-697                0.72    631.98     76.88      0.00
  J-698                0.20    634.94     70.50      0.00
  J-699                0.23    634.99     67.92      0.00
  J-7                  0.80    633.03     75.82      0.00
  J-70                 0.91    625.14     54.25      0.00
  J-700                0.18    633.97     73.16      0.00
  J-701                0.42    632.34     79.42      0.00
  J-702                0.19    633.39     60.37      0.00
  J-703                0.72    627.01     54.51      0.00
  J-704                0.00    628.77     66.79      0.00
  J-705                0.00    629.42     64.65      0.00
  J-706                0.12    627.21     61.92      0.00
  J-707                0.35    630.27     55.44      0.00
  J-708                0.53    629.56     65.12      0.00
  J-709                0.86    631.05     65.06      0.00
  J-71                 0.05    637.31     64.21      0.00
  J-710                0.39    627.58     65.45      0.00
  J-711                0.08    632.36     73.81      0.00
  J-712                0.24    632.47     80.86      0.00
  J-713                1.77    634.68     53.93      0.00
  J-714                0.49    632.96     74.84      0.00
  J-715                0.04    630.19     76.33      0.00
  J-716                0.88    635.01     60.82      0.00
  J-717                0.82    628.14     69.23      0.00
  J-718                1.29    628.17     64.62      0.00
  J-719                0.06    626.88     54.67      0.00
  J-72                 0.06    637.37     63.99      0.00
  J-720                0.78    629.56     54.53      0.00
  J-721                0.01    637.37     63.84      0.00
  J-722                0.14    627.12     57.43      0.00
  J-723                0.25    630.10     57.89      0.00
  J-724                0.18    633.61     83.25      0.00
  J-725                0.31    632.40     71.09      0.00
  J-726                0.13    632.97     73.76      0.00
  J-727                0.00    629.55     65.09      0.00
  J-728                0.49    631.93     75.36      0.00
  J-729                0.66    631.07     68.28      0.00
  J-73                 1.39    631.34     59.85      0.00
  J-730                0.72    625.08     59.29      0.00
  J-731                0.89    625.08     70.55      0.00
  J-732                0.34    626.84     70.89      0.00
  J-733                0.73    631.39     60.16      0.00
  J-734                3.78    634.95     66.17      0.00
  J-735                0.46    627.13     69.34      0.00
  J-736                0.42    627.12     67.24      0.00
  J-737                0.51    630.99     80.62      0.00
  J-738                1.34    634.94     51.21      0.00
  J-739                0.05    634.87     54.34      0.00
  J-74                 0.41    631.34     56.83      0.00
  J-740                0.46    632.87     78.96      0.00
  J-741                0.09    628.04     57.53      0.00
  J-742                0.81    634.53     74.41      0.00
  J-743                0.26    633.63     83.14      0.00
  J-744                0.06    632.87     79.67      0.00
  J-745                0.80    631.69     60.62      0.00
  J-746                0.18    633.99     81.45      0.00
  J-747                0.47    629.55     56.99      0.00
  J-748                0.39    627.01     65.65      0.00
  J-749                1.09    633.61     82.72      0.00
  J-75                 0.98    635.01     49.27      0.00
  J-750                0.07    627.58     66.60      0.00
  J-751                0.22    628.72     66.45      0.00
  J-752                1.46    634.11     49.36      0.00
  J-753                0.14    627.01     61.16      0.00
  J-754                0.00    633.75     71.87      0.00
  J-755                0.89    635.51     67.18      0.00
  J-756                2.83    634.94     69.36      0.00
  J-757                1.04    627.58     51.31      0.00
  J-758                0.70    629.39     65.17      0.00
  J-759                0.10    626.79     75.08      0.00
  J-76                 1.02    635.01     49.36      0.00
  J-760                0.39    632.29     83.27      0.00
  J-761                0.00    631.90     64.61      0.00
  J-762                0.34    633.82     80.37      0.00
  J-763                0.21    633.63     83.18      0.00
  J-764                0.17    632.39     52.52      0.00
  J-765                0.24    634.89     48.66      0.00
  J-766                0.08    627.30     76.87      0.00
  J-767                0.35    629.55     55.20      0.00
  J-768                0.00    631.95     67.22      0.00
  J-769                0.00    632.01     71.88      0.00
  J-77                 0.94    634.96     49.56      0.00
  J-770                0.19    634.80     48.39      0.00
  J-771                0.08    628.86     55.55      0.00
  J-772                0.14    627.07     61.63      0.00
  J-773                1.09    634.94     54.84      0.00
  J-774                0.00    632.36     73.83      0.00
  J-775                0.00    631.91     74.91      0.00
  J-776                0.00    631.26     68.59      0.00
  J-777                0.00    631.65     69.46      0.00
  J-778                0.00    631.22     68.48      0.00
  J-779                0.00    631.15     70.22      0.00
  J-78                 0.47    634.88     52.58      0.00
  J-780                0.00    631.09     68.32      0.00
  J-781                0.00    631.94     75.04      0.00
  J-782                0.00    631.91     74.95      0.00
  J-783                0.00    632.72     80.96      0.00
  J-784                0.00    632.58     83.29      0.00
  J-785                0.00    631.58     79.51      0.00
  J-786                0.00    631.96     75.12      0.00
  J-787                0.00    632.94     77.04      0.00
  J-788                0.00    633.53     76.96      0.00
  J-789                0.00    632.82     79.33      0.00
  J-79                 0.88    634.88     52.68      0.00
  J-790                0.00    632.73     81.22      0.00
  J-791                0.00    632.72     81.31      0.00
  J-792                0.00    632.72     80.49      0.00
  J-793                0.00    632.72     75.95      0.00
  J-794                0.00    633.25     77.20      0.00
  J-795                0.00    633.31     77.02      0.00
  J-796                0.00    634.81     73.04      0.00
  J-797                0.00    636.02     70.62      0.00
  J-798                0.00    636.08     69.60      0.00
  J-799                0.00    632.86     64.46      0.00
  J-8                  0.73    633.03     80.59      0.00
  J-80                 0.67    630.74     62.89      0.00
  J-800                0.13    632.71     77.17      0.00
  J-801                0.00    632.58     66.87      0.00
  J-802                0.00    632.64     61.10      0.00
  J-803                0.00    632.83     64.93      0.00
  J-804                0.47    635.02     51.70      0.00
  J-805                0.00    633.82     76.57      0.00
  J-806                0.00    635.02     53.89      0.00
  J-807                0.00    635.52     70.48      0.00
  J-808                0.00    635.53     69.61      0.00
  J-809                0.00    631.67     60.61      0.00
  J-81                 0.33    625.06     58.83      0.00
  J-82                 0.57    625.06     62.98      0.00
  J-83                 0.36    627.30     70.96      0.00
  J-84                 0.07    627.30     72.71      0.00
  J-85                 0.25    634.44     75.06      0.00
  J-86                 0.32    634.44     72.93      0.00
  J-87                 0.33    628.01     55.45      0.00
  J-88                 0.16    629.87     69.20      0.00
  J-89                 1.34    631.51     47.47      0.00
  J-9                  1.02    634.12     71.86      0.00
  J-90                 1.27    631.48     52.74      0.00
  J-91                 1.27    630.35     51.98      0.00
  J-92                 0.46    630.27     54.14      0.00
  J-93                 0.20    637.35     64.04      0.00
  J-94                 0.21    637.65     64.13      0.00
  J-95                 0.99    634.08     75.77      0.00
  J-96                 0.45    634.09     76.76      0.00
  J-97                 0.28    636.25     57.74      0.00
  J-98                 0.23    636.27     57.75      0.00
  J-99                 0.89    636.70     70.29      0.00
  O-Pump-1             0.00    636.36     67.90      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1287.00    609.85     53.30      0.00  Tank
  T-2              -2184.43    643.21     61.62      0.00  Tank
  T-3                418.58    620.74     56.44      0.00  Tank
   
   
  Node Results at 0:40:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    622.06     57.85      0.00
  J-10                 0.63    633.46     66.74      0.00
  J-100                0.62    635.25     71.92      0.00
  J-101                0.14    635.19     70.23      0.00
  J-102                1.06    635.25     68.29      0.00
  J-103                0.37    634.11     57.53      0.00
  J-104                0.44    634.11     52.51      0.00
  J-105                0.39    633.28     80.51      0.00
  J-106                0.25    633.28     80.28      0.00
  J-107                1.73    631.23     62.76      0.00
  J-108                1.71    631.18     59.86      0.00
  J-109                0.66    636.08     67.95      0.00
  J-11                 0.42    628.50     50.93      0.00
  J-110                0.22    636.02     68.96      0.00
  J-111                0.42    631.41     74.88      0.00
  J-112                0.32    631.39     74.73      0.00
  J-113                0.42    633.99     49.56      0.00
  J-114                0.18    633.99     46.43      0.00
  J-115                0.53    634.22     78.94      0.00
  J-116                0.94    634.23     75.69      0.00
  J-117                0.48    634.23     68.61      0.00
  J-118                1.32    633.86     73.24      0.00
  J-119                1.24    626.86     52.80      0.00
  J-12                 0.84    628.48     56.67      0.00
  J-120                0.71    628.87     54.54      0.00
  J-121                0.51    634.12     48.19      0.00
  J-122                0.69    634.12     48.78      0.00
  J-123                0.62    633.51     44.42      0.00
  J-124                0.56    633.50     48.36      0.00
  J-125                0.58    631.23     55.43      0.00
  J-126                0.95    631.84     60.96      0.00
  J-127                0.10    639.34     59.94      0.00
  J-128                0.32    636.31     63.36      0.00
  J-129                0.22    636.14     62.02      0.00
  J-13                 0.76    625.27     63.85      0.00
  J-130                0.74    632.66     76.92      0.00
  J-131                0.37    632.54     77.52      0.00
  J-132                0.90    634.12     49.32      0.00
  J-133                0.56    634.12     50.83      0.00
  J-134                0.43    636.14     58.56      0.00
  J-135                0.54    636.49     59.61      0.00
  J-136                1.55    630.65     68.15      0.00
  J-137                1.41    630.68     68.22      0.00
  J-138                0.25    620.52     57.47      0.00
  J-139                1.15    622.79     62.30      0.00
  J-14                 0.65    625.84     61.83      0.00
  J-140                0.44    631.64     82.61      0.00
  J-141                1.45    631.74     81.89      0.00
  J-142                0.89    631.90     81.85      0.00
  J-143                0.34    631.90     83.01      0.00
  J-144                0.35    633.82     68.38      0.00
  J-145                0.63    632.34     80.31      0.00
  J-146                0.58    634.11     52.12      0.00
  J-147                0.51    633.13     77.30      0.00
  J-148                0.44    633.12     73.28   3935.76
  J-149                1.18    632.51     75.10      0.00
  J-15                 0.37    628.60     56.20      0.00
  J-150                1.37    632.47     80.45      0.00
  J-151                0.17    633.51     44.51      0.00
  J-152                0.15    633.51     45.67      0.00
  J-153                0.82    625.77     59.30      0.00
  J-154                0.93    624.64     54.44      0.00
  J-155                0.36    629.67     68.32      0.00
  J-156                0.63    629.62     68.22      0.00
  J-157                0.12    637.53     60.61      0.00
  J-158                0.49    637.07     60.84      0.00
  J-159                0.83    632.25     76.72      0.00
  J-16                 0.56    628.77     60.69      0.00
  J-160                0.33    632.25     78.94      0.00
  J-161                1.07    631.12     81.03      0.00
  J-162                0.39    631.12     82.30      0.00
  J-163                0.95    634.15     55.69      0.00
  J-164                1.48    634.15     49.02      0.00
  J-165                0.23    632.34     76.47      0.00
  J-166                0.48    632.13     81.11      0.00
  J-167                0.74    634.65     53.94      0.00
  J-168                0.59    634.49     54.65      0.00
  J-169                0.93    634.32     55.02      0.00
  J-17                 0.57    630.77     54.79      0.00
  J-170                0.46    634.32     54.56      0.00
  J-171                1.12    634.14     66.50      0.00
  J-172                0.18    634.23     66.65      0.00
  J-173                0.13    634.23     67.70      0.00
  J-174                0.46    635.21     69.18      0.00
  J-175                0.46    635.42     68.46      0.00
  J-176                0.57    634.96     72.56      0.00
  J-177                0.47    634.76     78.94      0.00
  J-178                0.16    636.18     62.09      0.00
  J-179                0.89    635.97     65.49      0.00
  J-18                 0.67    630.72     50.82      0.00
  J-180                0.76    632.36     75.73      0.00
  J-181                0.59    634.41     78.81      0.00
  J-182                1.25    631.91     68.06      0.00
  J-183                1.02    631.98     71.35      0.00
  J-184                0.50    634.11     66.20      0.00
  J-185                0.64    633.92     66.02      0.00
  J-186                0.16    630.13     67.24      0.00
  J-187                0.62    630.13     66.13      0.00
  J-188                0.99    630.54     72.08      0.00
  J-189                0.44    630.54     70.22      0.00
  J-19                 0.24    633.76     68.34      0.00
  J-190                1.26    631.14     68.97      0.00
  J-191                0.44    630.53     67.89      0.00
  J-192                0.89    634.14     49.04      0.00
  J-193                0.86    634.13     49.45      0.00
  J-194                0.47    635.38     59.13      0.00
  J-195                0.42    635.84     59.29      0.00
  J-196                0.27    630.56     69.05      0.00
  J-197                0.67    630.58     67.71      0.00
  J-198                0.14    627.67     66.15      0.00
  J-199                0.13    627.67     66.15      0.00
  J-2                  0.00    629.06     60.69      0.00
  J-20                 0.36    633.76     67.34      0.00
  J-200                0.61    634.11     50.34      0.00
  J-201                0.25    632.30     78.59      0.00
  J-202                0.32    633.92     70.53      0.00
  J-203                0.61    626.67     57.85      0.00
  J-204                0.71    626.54     60.51      0.00
  J-205                1.26    632.19     64.98      0.00
  J-206                0.73    632.29     68.57      0.00
  J-207                0.42    631.12     79.47      0.00
  J-208                0.66    629.79     80.50      0.00
  J-209                0.28    629.78     80.07      0.00
  J-21                 0.32    629.82     69.21      0.00
  J-210                0.48    633.79     69.57      0.00
  J-211                0.45    634.32     54.13      0.00
  J-212                0.55    633.61     68.02      0.00
  J-213                0.79    633.42     69.35      0.00
  J-214                0.68    635.41     62.14      0.00
  J-215                0.41    635.37     61.69      0.00
  J-216                0.49    632.23     73.13      0.00
  J-217                0.46    631.46     71.37      0.00
  J-218                0.67    623.64     60.05      0.00
  J-219                1.20    626.20     63.34      0.00
  J-22                 0.11    629.82     69.61      0.00
  J-220                0.35    632.00     83.18      0.00
  J-221                0.72    632.14     80.70      0.00
  J-222                0.94    634.72     67.48      0.00
  J-223                0.39    636.44     64.72      0.00
  J-224                0.58    632.64     77.41      0.00
  J-225                0.88    632.31     78.33      0.00
  J-226                0.41    630.46     62.81      0.00
  J-227                0.49    631.99     75.37      0.00
  J-228                1.49    634.25     48.64      0.00
  J-229                0.00    634.04     74.90      0.00
  J-23                 0.58    630.50     76.34      0.00
  J-230                0.34    631.39     63.94      0.00
  J-231                0.88    631.39     64.08      0.00
  J-232                1.05    631.24     64.76      0.00
  J-233                0.14    636.64     64.14      0.00
  J-234                0.34    636.53     67.41      0.00
  J-235                0.70    632.02     83.19      0.00
  J-236                1.03    634.25     60.34      0.00
  J-237                0.67    634.48     57.84      0.00
  J-238                0.39    631.46     64.99      0.00
  J-239                0.32    631.46     65.53      0.00
  J-24                 1.02    630.29     75.51      0.00
  J-240                0.65    621.70     54.94      0.00
  J-241                0.30    621.52     55.10      0.00
  J-242                0.52    635.38     56.64      0.00
  J-243                0.13    636.75     60.72      0.00
  J-244                1.10    629.13     60.72      0.00
  J-245                1.07    628.41     60.52      0.00
  J-246                0.77    625.23     54.26      0.00
  J-247                0.86    634.38     58.24      0.00
  J-248                0.53    634.62     55.87      0.00
  J-249                0.28    634.10     52.75      0.00
  J-25                 2.24    631.18     58.96      0.00
  J-250                0.62    633.12     73.05   1421.00
  J-251                0.81    633.26     75.51      0.00
  J-252                0.65    634.23     66.40      0.00
  J-253                0.69    631.44     74.80      0.00
  J-254                0.58    631.45     75.02      0.00
  J-255                0.87    631.44     79.93      0.00
  J-256                0.81    633.16     75.24      0.00
  J-257                0.00    628.09     64.57      0.00
  J-258                0.22    633.87     67.54      0.00
  J-259                0.40    634.22     48.24      0.00
  J-26                 1.23    631.31     63.78      0.00
  J-260                0.12    633.03     77.59      0.00
  J-261                1.15    633.03     77.17      0.00
  J-262                0.52    627.06     53.70      0.00
  J-263                0.70    627.45     51.32      0.00
  J-264                0.25    636.93     60.24      0.00
  J-265                0.88    634.14     52.94      0.00
  J-266                0.37    634.06     49.40      0.00
  J-267                0.60    632.04     83.20      0.00
  J-268                0.52    630.56     72.08      0.00
  J-269                0.63    631.43     82.85      0.00
  J-27                 1.13    634.28     53.85      0.00
  J-270                1.20    630.99     74.37      0.00
  J-271                0.46    633.72     69.80      0.00
  J-272                0.49    636.27     60.26      0.00
  J-273                0.83    633.39     71.81      0.00
  J-274                0.38    633.41     69.18      0.00
  J-275                0.07    635.98     64.06      0.00
  J-276                1.03    631.91     66.16      0.00
  J-277                0.88    631.72     69.30      0.00
  J-278                0.13    637.03     60.75      0.00
  J-279                1.31    633.10     72.52      0.00
  J-28                 0.78    634.11     49.44      0.00
  J-280                0.33    633.06     71.63      0.00
  J-281                0.29    633.69     67.67      0.00
  J-282                0.41    633.71     66.62      0.00
  J-283                0.68    628.41     60.61      0.00
  J-284                0.77    627.89     57.83      0.00
  J-285                0.49    634.19     49.43      0.00
  J-286                0.73    634.18     48.00      0.00
  J-287                0.06    630.58     72.74      0.00
  J-288                0.37    630.60     72.38      0.00
  J-289                0.32    633.14     74.89      0.00
  J-29                 0.33    630.54     76.33      0.00
  J-290                0.62    632.63     66.57      0.00
  J-291                0.90    632.60     68.82      0.00
  J-292                0.02    633.28     80.28      0.00
  J-293                0.79    634.17     48.45      0.00
  J-294                0.28    634.15     67.30      0.00
  J-295                0.13    637.27     60.59      0.00
  J-296                0.97    633.48     72.50      0.00
  J-297                0.29    634.23     66.83      0.00
  J-298                0.45    634.54     55.33      0.00
  J-299                0.51    632.32     71.16      0.00
  J-3                  0.46    625.76     59.66      0.00
  J-30                 0.72    629.52     59.31      0.00
  J-300                0.66    635.06     65.22      0.00
  J-301                0.34    635.28     57.15      0.00
  J-302                0.02    635.98     63.25      0.00
  J-303                0.51    634.17     52.11      0.00
  J-304                0.87    630.84     78.55      0.00
  J-305                1.26    629.25     64.82      0.00
  J-306                0.50    633.35     70.08      0.00
  J-307                0.82    633.38     69.14      0.00
  J-308                0.29    633.38     70.83      0.00
  J-309                1.33    630.13     77.03      0.00
  J-31                 1.46    630.33     62.58      0.00
  J-310                1.07    629.58     73.11      0.00
  J-311                0.00    625.85     60.57      0.00
  J-312                0.00    627.95     69.41      0.00
  J-313                0.27    633.79     69.68      0.00
  J-314                0.53    629.82     67.47      0.00
  J-315                0.85    630.04     70.71      0.00
  J-316                0.20    629.82     73.91      0.00
  J-317                0.07    629.82     72.45      0.00
  J-318                0.37    627.12     65.04      0.00
  J-319                0.49    627.12     66.63      0.00
  J-32                 0.56    633.78     69.39      0.00
  J-320                0.55    627.44     55.20      0.00
  J-321                0.47    627.12     54.58      0.00
  J-322                0.52    627.10     66.41      0.00
  J-323                0.35    627.10     69.91      0.00
  J-324                0.78    632.20     69.92      0.00
  J-325                0.69    632.13     68.55      0.00
  J-326                0.33    627.10     62.33      0.00
  J-327                1.11    632.15     80.89      0.00
  J-328                1.24    631.42     74.85      0.00
  J-329                0.57    632.01     73.92      0.00
  J-33                 0.87    634.05     63.17      0.00
  J-330                0.62    631.91     69.45      0.00
  J-331                0.82    626.92     54.39      0.00
  J-332                0.66    626.83     54.95      0.00
  J-333                0.35    627.10     63.73      0.00
  J-334                0.59    627.11     65.00      0.00
  J-335                2.25    634.05     50.44      0.00
  J-336                0.74    634.12     48.88      0.00
  J-337                0.95    631.23     69.63      0.00
  J-338                0.58    627.44     66.21      0.00
  J-339                0.88    627.43     64.37      0.00
  J-34                 0.66    630.94     58.82      0.00
  J-340                0.46    626.99     65.54      0.00
  J-341                0.35    626.99     73.74      0.00
  J-342                0.64    631.31     63.74      0.00
  J-343                0.15    631.35     64.21      0.00
  J-344                0.15    626.80     55.42      0.00
  J-345                0.43    626.73     54.82      0.00
  J-346                1.17    632.05     66.35      0.00
  J-347                0.97    631.95     66.74      0.00
  J-348                0.72    628.01     52.65      0.00
  J-349                0.41    627.88     56.62      0.00
  J-35                 1.64    630.93     67.19      0.00
  J-350                0.33    627.48     52.20      0.00
  J-351                0.92    626.95     51.02      0.00
  J-352                0.00    636.44     64.73      0.00
  J-353                0.33    631.95     68.39      0.00
  J-354                0.86    630.06     67.05      0.00
  J-355                0.78    620.73     57.12      0.00
  J-356                0.33    620.65     57.26      0.00
  J-357                0.55    621.64     55.96      0.00
  J-358                0.19    635.36     67.59      0.00
  J-359                0.74    626.82     53.27      0.00
  J-36                 0.57    630.32     60.33      0.00
  J-360                0.48    627.03     68.69      0.00
  J-361                1.70    626.99     63.70      0.00
  J-362                0.46    629.70     68.30      0.00
  J-363                0.98    634.92     61.04      0.00
  J-364                1.13    627.34     64.78      0.00
  J-365                1.22    627.25     62.36      0.00
  J-366                1.34    628.26     64.62      0.00
  J-367                0.65    626.71     52.75      0.00
  J-368                0.37    630.25     60.77      0.00
  J-369                1.99    630.93     57.03      0.00
  J-37                 1.01    630.24     64.67      0.00
  J-370                0.60    631.86     69.03      0.00
  J-371                0.77    631.42     75.11      0.00
  J-372                0.00    629.23     75.96      0.00
  J-373                0.00    631.43     66.66      0.00
  J-374                0.37    627.19     55.51      0.00
  J-375                0.76    630.54     72.65      0.00
  J-376                0.32    633.70     76.11      0.00
  J-377                1.36    631.86     81.05      0.00
  J-378                1.22    631.35     65.36      0.00
  J-379                0.41    630.50     79.18      0.00
  J-38                 0.60    630.27     67.60      0.00
  J-380                2.46    634.26     52.52      0.00
  J-381                0.59    634.22     49.37      0.00
  J-382                0.40    627.57     62.87      0.00
  J-383                0.68    629.67     54.65      0.00
  J-384                0.68    629.67     52.78      0.00
  J-385                0.58    627.11     60.23      0.00
  J-386                1.41    634.13     49.05      0.00
  J-387                0.25    627.87     55.88      0.00
  J-388                0.66    630.83     60.51      0.00
  J-389                0.15    627.12     68.62      0.00
  J-39                 0.15    633.64     67.89      0.00
  J-390                0.88    630.19     51.33      0.00
  J-391                1.40    629.74     52.55      0.00
  J-392                0.69    620.71     55.21      0.00
  J-393                0.87    634.88     58.01      0.00
  J-394                0.72    634.15     52.39      0.00
  J-395                0.55    632.04     84.02      0.00
  J-396                1.57    631.86     68.07      0.00
  J-397                0.56    633.49     63.20      0.00
  J-398                0.86    634.37     53.46      0.00
  J-399                0.08    630.56     71.56      0.00
  J-4                  1.36    627.12     65.05      0.00
  J-40                 0.34    633.64     71.17      0.00
  J-400                0.31    634.14     50.19      0.00
  J-401                0.00    628.49     66.84      0.00
  J-402                0.62    630.71     74.13      0.00
  J-403                0.04    634.23     67.18      0.00
  J-404                0.75    632.13     80.04      0.00
  J-405                0.09    626.67     58.98      0.00
  J-406                0.33    633.73     71.86      0.00
  J-407                0.47    633.78     68.91      0.00
  J-408                0.52    632.84     78.63      0.00
  J-409                0.39    628.42     52.09      0.00
  J-41                 0.92    630.65     70.02      0.00
  J-410                0.95    629.13     64.93      0.00
  J-411                0.52    633.33     72.63      0.00
  J-412                0.13    626.80     55.40      0.00
  J-413                0.03    626.80     56.74      0.00
  J-414                0.67    631.50     64.62      0.00
  J-415                0.00    628.56     66.79      0.00
  J-416                0.32    633.38     80.18      0.00
  J-417                0.92    630.52     68.14      0.00
  J-418                0.92    634.23     48.34      0.00
  J-419                0.49    634.22     49.04      0.00
  J-42                 1.22    630.13     67.50      0.00
  J-420                0.68    634.02     70.98      0.00
  J-421                1.93    634.03     74.90      0.00
  J-422                0.65    634.02     66.91      0.00
  J-423                0.92    634.30     52.72      0.00
  J-424                0.40    634.33     53.48      0.00
  J-425                0.40    632.63     77.37      0.00
  J-426                0.14    632.63     76.56      0.00
  J-427                0.79    632.10     78.60      0.00
  J-428                0.72    632.18     67.52      0.00
  J-429                0.39    634.66     56.62      0.00
  J-43                 0.33    633.88     66.13      0.00
  J-430                0.09    638.24     59.59      0.00
  J-431                1.78    633.10     72.43    781.11
  J-432                0.12    631.46     71.87      0.00
  J-433                0.65    622.84     58.04      0.00
  J-434                0.52    631.05     50.81      0.00
  J-435                0.16    637.70     59.66      0.00
  J-436                0.29    631.50     72.29      0.00
  J-437                0.61    633.36     80.75      0.00
  J-438                1.39    634.13     51.42      0.00
  J-439                0.34    634.13     52.66      0.00
  J-44                 0.27    633.83     67.06      0.00
  J-440                0.25    633.74     69.09      0.00
  J-441                1.09    633.51     46.20      0.00
  J-442                0.40    633.51     47.42      0.00
  J-443                0.12    629.67     51.05      0.00
  J-444                1.08    634.16     61.54      0.00
  J-445                0.07    634.16     66.25      0.00
  J-446                1.21    628.01     56.62      0.00
  J-447                0.39    633.82     67.60      0.00
  J-448                0.30    633.82     66.66      0.00
  J-449                0.56    632.59     77.23      0.00
  J-45                 0.29    636.37     62.73      0.00
  J-450                1.20    634.08     65.52      0.00
  J-451                1.01    633.51     51.75      0.00
  J-452                1.28    633.51     47.18      0.00
  J-453                0.92    633.05     77.67      0.00
  J-454                0.53    629.85     63.74      0.00
  J-455                0.44    634.51     63.70      0.00
  J-456                1.05    631.43     66.69      0.00
  J-457                0.76    630.57     72.57      0.00
  J-458                2.35    632.88     83.57      0.00
  J-459                1.75    632.57     85.60      0.00
  J-46                 0.08    636.38     62.92      0.00
  J-460                0.92    626.75     54.05      0.00
  J-461                0.82    634.23     54.03      0.00
  J-462                0.83    634.23     50.08      0.00
  J-463                0.80    630.44     62.79      0.00
  J-464                0.59    632.75     61.61      0.00
  J-465                0.85    633.45     68.69      0.00
  J-466                0.88    634.17     48.52      0.00
  J-467                0.46    634.17     51.87      0.00
  J-468                0.48    630.85     51.19      0.00
  J-469                0.42    630.99     53.98      0.00
  J-47                 0.42    635.78     58.50      0.00
  J-470                0.31    633.71     66.67      0.00
  J-471                0.60    628.44     52.19      0.00
  J-472                1.21    631.43     77.26      0.00
  J-473                2.70    634.76     70.14      0.00
  J-474                0.56    629.97     69.90      0.00
  J-475                0.13    633.79     69.94      0.00
  J-476                0.38    635.82     66.38      0.00
  J-477                0.64    634.23     57.17      0.00
  J-478                0.78    634.19     49.36      0.00
  J-479                0.23    634.17     48.83      0.00
  J-48                 0.66    635.99     60.22      0.00
  J-480                0.39    631.12     81.99      0.00
  J-481                0.82    634.25     60.63      0.00
  J-482                0.14    633.51     49.16      0.00
  J-483                0.77    633.51     44.66      0.00
  J-484                0.95    632.01     80.64      0.00
  J-485                0.18    619.11     56.71      0.00
  J-486                0.45    634.20     47.57      0.00
  J-487                0.07    634.20     49.45      0.00
  J-488                1.37    629.67     59.20      0.00
  J-489                1.14    629.52     58.77      0.00
  J-49                 0.88    633.76     69.84      0.00
  J-490                0.87    632.63     79.13      0.00
  J-491                0.39    632.62     79.08      0.00
  J-492                0.84    633.49     59.49      0.00
  J-493                0.63    631.91     80.93      0.00
  J-494                0.39    626.97     65.89      0.00
  J-495                0.36    627.04     68.65      0.00
  J-496                1.40    627.43     57.37      0.00
  J-497                0.69    629.67     56.58      0.00
  J-498                0.23    631.67     82.19      0.00
  J-499                0.52    631.64     82.17      0.00
  J-5                  0.49    628.44     50.89      0.00
  J-50                 0.80    633.13     71.49      0.00
  J-500                1.88    634.03     72.77      0.00
  J-501                0.79    633.43     73.71      0.00
  J-502                1.03    630.72     48.88      0.00
  J-503                1.03    630.85     47.23      0.00
  J-504                0.63    627.89     65.56      0.00
  J-505                0.58    627.81     65.47      0.00
  J-506                0.07    634.22     48.84      0.00
  J-507                0.61    630.65     70.45      0.00
  J-508                0.75    629.27     63.77      0.00
  J-509                0.95    632.89     76.21      0.00
  J-51                 0.63    634.32     66.87      0.00
  J-510                0.05    633.71     72.23      0.00
  J-511                1.27    631.54     76.16      0.00
  J-512                0.37    636.26     65.70      0.00
  J-513                1.11    625.38     53.14      0.00
  J-514                0.62    629.74     57.53      0.00
  J-515                0.68    629.74     56.69      0.00
  J-516                1.52    634.14     47.94      0.00
  J-517                0.57    630.62     67.85      0.00
  J-518                0.41    631.37     75.48      0.00
  J-519                0.39    633.28     79.20      0.00
  J-52                 0.71    634.86     63.66      0.00
  J-520                0.53    634.74     56.84      0.00
  J-521                0.84    634.77     65.88      0.00
  J-522                0.45    633.57     76.84      0.00
  J-523                0.72    633.11     76.08      0.00
  J-524                0.41    634.17     49.44      0.00
  J-525                0.90    634.09     55.16      0.00
  J-526                0.47    633.90     66.96      0.00
  J-527                0.75    629.03     61.26      0.00
  J-528                0.36    629.74     50.15      0.00
  J-529                0.44    630.24     65.53      0.00
  J-53                 3.84    634.17     48.89      0.00
  J-530                0.34    633.42     74.48      0.00
  J-531                0.20    633.42     72.18      0.00
  J-532                0.35    634.13     58.36      0.00
  J-533                0.91    623.46     58.49      0.00
  J-534                0.60    624.45     64.64      0.00
  J-535                0.13    625.25     63.06      0.00
  J-536                0.53    634.07     67.86      0.00
  J-537                0.94    632.13     69.50      0.00
  J-538                0.81    632.31     67.78      0.00
  J-539                0.47    625.49     64.06      0.00
  J-54                 0.66    634.17     49.21      0.00
  J-540                0.93    625.34     65.89      0.00
  J-541                0.77    630.13     73.59      0.00
  J-542                0.78    627.18     68.32      0.00
  J-543                0.29    633.78     66.73      0.00
  J-544                0.48    631.94     68.56      0.00
  J-545                0.17    631.94     71.24      0.00
  J-546                0.41    632.08     71.12      0.00
  J-547                0.50    632.12     68.36      0.00
  J-548                0.69    630.72     79.08      0.00
  J-549                0.53    627.47     51.80      0.00
  J-55                 0.19    633.80     68.65      0.00
  J-550                0.38    627.47     54.77      0.00
  J-551                0.23    633.82     68.80      0.00
  J-552                0.32    634.05     49.15      0.00
  J-553                0.42    634.13     60.30      0.00
  J-554                0.83    634.13     55.76      0.00
  J-555                0.68    627.67     66.59      0.00
  J-556                0.12    627.67     66.59      0.00
  J-557                0.62    631.69     82.19      0.00
  J-558                0.46    631.68     82.32      0.00
  J-559                1.03    632.92     83.22      0.00
  J-56                 0.86    633.79     68.71      0.00
  J-560                0.92    632.94     82.89      0.00
  J-561                1.96    633.51     48.30      0.00
  J-562                0.20    633.51     48.04      0.00
  J-563                0.49    629.89     55.90      0.00
  J-564                0.41    633.08     76.11      0.00
  J-565                0.45    630.15     66.03      0.00
  J-566                0.52    631.30     73.20      0.00
  J-567                0.24    631.30     75.08      0.00
  J-568                0.07    634.17     48.78      0.00
  J-569                0.67    630.22     60.10      0.00
  J-57                 0.23    636.77     63.74      0.00
  J-570                0.25    636.83     61.16      0.00
  J-571                0.08    635.51     66.85      0.00
  J-572                0.29    627.67     66.15      0.00
  J-573                1.10    633.43     69.95      0.00
  J-574                0.36    633.43     71.51      0.00
  J-575                0.57    634.15     62.72      0.00
  J-576                0.08    634.11     55.02      0.00
  J-577                0.15    627.43     62.69      0.00
  J-578                0.27    627.43     64.72      0.00
  J-579                0.87    628.42     58.90      0.00
  J-58                 0.14    637.26     60.66      0.00
  J-580                0.72    630.62     70.18      0.00
  J-581                0.51    634.73     72.22      0.00
  J-582                0.65    634.09     50.99      0.00
  J-583                1.09    634.16     66.95      0.00
  J-584                0.62    635.17     58.94      0.00
  J-585                1.28    632.10     69.04      0.00
  J-586                0.62    632.08     71.79      0.00
  J-587                0.32    634.12     49.70      0.00
  J-588                0.89    634.22     48.77      0.00
  J-589                0.85    632.95     81.78      0.00
  J-59                 1.27    629.42     69.54      0.00
  J-590                0.35    632.92     82.22      0.00
  J-591                0.19    633.28     77.83      0.00
  J-592                0.49    634.76     68.48      0.00
  J-593                0.52    630.56     69.22      0.00
  J-594                0.18    634.29     53.71      0.00
  J-595                0.80    628.83     64.51      0.00
  J-596                1.78    629.18     75.56      0.00
  J-597                2.57    629.70     68.22      0.00
  J-598                1.85    634.14     55.31      0.00
  J-599                0.24    634.16     65.70      0.00
  J-6                  1.16    628.40     57.16      0.00
  J-60                 0.47    629.35     76.42      0.00
  J-600                0.05    634.16     67.53      0.00
  J-601                0.37    634.08     62.88      0.00
  J-602                0.62    633.26     74.09      0.00
  J-603                0.18    633.28     80.76      0.00
  J-604                1.02    632.05     78.62      0.00
  J-605                1.37    630.47     79.50      0.00
  J-606                0.16    633.83     67.16      0.00
  J-607                0.23    633.62     76.11      0.00
  J-608                0.05    631.94     66.73      0.00
  J-609                0.20    631.51     82.17      0.00
  J-61                 0.78    622.53     66.41      0.00
  J-610                0.27    627.02     54.58      0.00
  J-611                0.52    633.06     71.57      0.00
  J-612                0.64    634.11     49.94      0.00
  J-613                0.54    632.12     80.63      0.00
  J-614                0.37    633.58     66.92      0.00
  J-615                0.34    633.73     66.21      0.00
  J-616                0.16    632.04     83.96      0.00
  J-617                0.28    634.11     48.30      0.00
  J-618                0.10    634.22     55.05      0.00
  J-619                0.40    634.22     54.60      0.00
  J-62                 0.65    622.53     72.11      0.00
  J-620                0.48    635.79     64.16      0.00
  J-621                0.64    629.66     54.74      0.00
  J-622                0.80    630.44     52.58      0.00
  J-623                0.41    634.50     54.80      0.00
  J-624                0.68    633.13     77.66      0.00
  J-625                0.29    634.23     53.86      0.00
  J-626                1.28    633.80     65.78      0.00
  J-627                0.21    633.80     66.49      0.00
  J-628                1.46    634.22     47.48      0.00
  J-629                0.19    633.28     76.58      0.00
  J-63                 0.91    634.11     46.22      0.00
  J-630                0.25    633.16     76.54      0.00
  J-631                0.85    632.33     79.34      0.00
  J-632                0.41    633.27     77.38      0.00
  J-633                0.12    633.71     75.12      0.00
  J-634                0.99    632.51     63.99      0.00
  J-635                0.42    632.59     64.33      0.00
  J-636                1.01    626.55     72.27      0.00
  J-637                0.22    632.93     83.57      0.00
  J-638                0.52    632.93     83.05      0.00
  J-639                0.88    635.12     76.53      0.00
  J-64                 0.59    634.11     49.39      0.00
  J-640                0.96    629.90     51.62      0.00
  J-641                0.51    634.94     59.09      0.00
  J-642                0.30    634.11     49.34      0.00
  J-643                0.10    634.22     60.64      0.00
  J-644                0.30    634.23     53.18      0.00
  J-645                0.74    631.97     61.26      0.00
  J-646                0.51    632.02     60.62      0.00
  J-647                1.36    632.90     83.59      0.00
  J-648                0.72    632.08     60.48      0.00
  J-649                0.41    631.80     77.59      0.00
  J-65                 0.87    631.51     81.75      0.00
  J-650                0.74    629.79     80.08      0.00
  J-651                0.22    629.78     79.84      0.00
  J-652                0.65    634.25     64.67      0.00
  J-653                0.47    632.43     63.91      0.00
  J-654                0.43    632.42     60.02      0.00
  J-655                0.00    633.12     72.74      0.00
  J-656                0.47    632.07     68.27      0.00
  J-657                0.46    634.11     61.09      0.00
  J-658                1.09    632.46     60.00      0.00
  J-659                0.58    633.13     76.30      0.00
  J-66                 1.17    631.12     81.90      0.00
  J-660                0.28    632.04     85.38      0.00
  J-661                0.90    629.17     64.60      0.00
  J-662                0.09    633.27     80.16      0.00
  J-663                0.38    636.35     63.78      0.00
  J-664                0.55    634.18     49.05      0.00
  J-665                0.94    626.60     71.30      0.00
  J-666                0.32    631.77     73.47      0.00
  J-667                0.09    631.43     77.65      0.00
  J-668                0.05    634.17     49.32      0.00
  J-669                0.94    632.71     60.38      0.00
  J-67                 0.90    629.90     58.05      0.00
  J-670                1.35    630.62     74.67      0.00
  J-671                0.24    634.23     53.28      0.00
  J-672                0.55    631.84     69.74      0.00
  J-673                1.34    629.79     79.63      0.00
  J-674                0.89    628.05     71.64      0.00
  J-675                1.58    626.85     62.71      0.00
  J-676                0.98    631.07     82.23      0.00
  J-677                0.20    631.44     79.66      0.00
  J-678                0.27    632.90     84.03      0.00
  J-679                0.06    627.67     66.77      0.00
  J-68                 0.32    629.90     58.14      0.00
  J-680                0.69    631.73     73.61      0.00
  J-681                0.48    635.32     57.59      0.00
  J-682                0.24    631.12     82.71      0.00
  J-683                1.49    634.17     47.74      0.00
  J-684                0.93    634.18     49.96      0.00
  J-685                0.16    631.86     70.05      0.00
  J-686                0.27    633.57     71.41      0.00
  J-687                0.35    633.37     75.30      0.00
  J-688                0.26    631.84     70.77      0.00
  J-689                0.34    626.54     68.32      0.00
  J-69                 0.95    626.91     55.35      0.00
  J-690                0.52    631.29     72.37      0.00
  J-691                0.28    629.78     78.44      0.00
  J-692                0.25    627.67     66.29      0.00
  J-693                0.16    633.49     59.06      0.00
  J-694                3.14    632.47     74.49      0.00
  J-695                0.20    633.33     74.24      0.00
  J-696                0.18    634.17     52.01      0.00
  J-697                0.72    631.46     76.66      0.00
  J-698                0.20    634.15     70.16      0.00
  J-699                0.23    634.23     67.60      0.00
  J-7                  0.80    632.42     75.55      0.00
  J-70                 0.91    625.23     54.29      0.00
  J-700                0.18    633.26     72.86      0.00
  J-701                0.42    631.73     79.16      0.00
  J-702                0.19    632.71     60.08      0.00
  J-703                0.72    626.92     54.47      0.00
  J-704                0.00    628.53     66.68      0.00
  J-705                0.00    629.12     64.52      0.00
  J-706                0.12    627.10     61.87      0.00
  J-707                0.35    629.90     55.27      0.00
  J-708                0.53    629.25     64.98      0.00
  J-709                0.86    630.62     64.87      0.00
  J-71                 0.05    636.39     63.81      0.00
  J-710                0.39    627.43     65.39      0.00
  J-711                0.08    631.82     73.58      0.00
  J-712                0.24    631.91     80.62      0.00
  J-713                1.77    633.89     53.58      0.00
  J-714                0.49    632.38     74.59      0.00
  J-715                0.04    629.82     76.17      0.00
  J-716                0.88    634.22     60.47      0.00
  J-717                0.82    627.95     69.15      0.00
  J-718                1.29    627.98     64.53      0.00
  J-719                0.06    626.80     54.64      0.00
  J-72                 0.06    636.44     63.59      0.00
  J-720                0.78    629.25     54.40      0.00
  J-721                0.01    636.44     63.44      0.00
  J-722                0.14    627.02     57.38      0.00
  J-723                0.25    629.74     57.74      0.00
  J-724                0.18    632.92     82.95      0.00
  J-725                0.31    631.86     70.86      0.00
  J-726                0.13    632.32     73.48      0.00
  J-727                0.00    629.25     64.95      0.00
  J-728                0.49    631.41     75.14      0.00
  J-729                0.66    630.62     68.09      0.00
  J-73                 1.39    630.88     59.66      0.00
  J-730                0.72    624.96     59.24      0.00
  J-731                0.89    624.96     70.50      0.00
  J-732                0.34    626.60     70.79      0.00
  J-733                0.73    630.92     59.96      0.00
  J-734                3.78    634.16     65.83      0.00
  J-735                0.46    627.03     69.30      0.00
  J-736                0.42    627.02     67.19      0.00
  J-737                0.51    630.46     80.39      0.00
  J-738                1.34    634.15     50.86      0.00
  J-739                0.05    634.10     54.01      0.00
  J-74                 0.41    630.88     56.63      0.00
  J-740                0.46    632.23     78.68      0.00
  J-741                0.09    627.87     57.46      0.00
  J-742                0.81    633.82     74.10      0.00
  J-743                0.26    632.93     82.84      0.00
  J-744                0.06    632.23     79.39      0.00
  J-745                0.80    631.20     60.41      0.00
  J-746                0.18    633.28     81.15      0.00
  J-747                0.47    629.25     56.86      0.00
  J-748                0.39    626.92     65.61      0.00
  J-749                1.09    632.92     82.42      0.00
  J-75                 0.98    634.22     48.93      0.00
  J-750                0.07    627.43     66.54      0.00
  J-751                0.22    628.49     66.35      0.00
  J-752                1.46    633.42     49.06      0.00
  J-753                0.14    626.92     61.12      0.00
  J-754                0.00    633.06     71.57      0.00
  J-755                0.89    634.71     66.83      0.00
  J-756                2.83    634.15     69.02      0.00
  J-757                1.04    627.43     51.25      0.00
  J-758                0.70    629.10     65.04      0.00
  J-759                0.10    626.55     74.98      0.00
  J-76                 1.02    634.22     49.02      0.00
  J-760                0.39    631.74     83.03      0.00
  J-761                0.00    631.40     64.40      0.00
  J-762                0.34    633.12     80.07      0.00
  J-763                0.21    632.94     82.88      0.00
  J-764                0.17    631.84     52.28      0.00
  J-765                0.24    634.14     48.34      0.00
  J-766                0.08    627.18     76.82      0.00
  J-767                0.35    629.25     55.06      0.00
  J-768                0.00    631.44     67.00      0.00
  J-769                0.00    631.50     71.65      0.00
  J-77                 0.94    634.17     49.22      0.00
  J-770                0.19    634.06     48.07      0.00
  J-771                0.08    628.60     55.45      0.00
  J-772                0.14    626.97     61.59      0.00
  J-773                1.09    634.15     54.50      0.00
  J-774                0.00    631.82     73.60      0.00
  J-775                0.00    631.39     74.69      0.00
  J-776                0.00    630.80     68.39      0.00
  J-777                0.00    631.16     69.25      0.00
  J-778                0.00    630.76     68.28      0.00
  J-779                0.00    630.70     70.02      0.00
  J-78                 0.47    634.11     52.24      0.00
  J-780                0.00    630.65     68.12      0.00
  J-781                0.00    631.42     74.81      0.00
  J-782                0.00    631.40     74.72      0.00
  J-783                0.00    632.14     80.70      0.00
  J-784                0.00    632.01     83.04      0.00
  J-785                0.00    631.09     79.30      0.00
  J-786                0.00    631.44     74.89      0.00
  J-787                0.00    632.34     76.78      0.00
  J-788                0.00    632.88     76.68      0.00
  J-789                0.00    632.23     79.07      0.00
  J-79                 0.88    634.10     52.34      0.00
  J-790                0.00    632.14     80.97      0.00
  J-791                0.00    632.13     81.06      0.00
  J-792                0.00    632.13     80.24      0.00
  J-793                0.00    632.14     75.70      0.00
  J-794                0.00    632.62     76.93      0.00
  J-795                0.00    632.68     76.75      0.00
  J-796                0.00    634.08     72.72      0.00
  J-797                0.00    635.19     70.26      0.00
  J-798                0.00    635.25     69.24      0.00
  J-799                0.00    632.21     64.18      0.00
  J-8                  0.73    632.42     80.32      0.00
  J-80                 0.67    630.34     62.71      0.00
  J-800                0.13    632.08     76.89      0.00
  J-801                0.00    631.95     66.60      0.00
  J-802                0.00    632.01     60.83      0.00
  J-803                0.00    632.19     64.65      0.00
  J-804                0.47    634.23     51.36      0.00
  J-805                0.00    633.12     76.27      0.00
  J-806                0.00    634.23     53.55      0.00
  J-807                0.00    634.72     70.13      0.00
  J-808                0.00    634.73     69.26      0.00
  J-809                0.00    631.19     60.39      0.00
  J-81                 0.33    625.16     58.87      0.00
  J-82                 0.57    625.16     63.03      0.00
  J-83                 0.36    627.18     70.91      0.00
  J-84                 0.07    627.18     72.66      0.00
  J-85                 0.25    633.72     74.74      0.00
  J-86                 0.32    633.71     72.62      0.00
  J-87                 0.33    627.84     55.38      0.00
  J-88                 0.16    629.42     69.00      0.00
  J-89                 1.34    631.03     47.26      0.00
  J-9                  1.02    633.42     71.56      0.00
  J-90                 1.27    631.00     52.54      0.00
  J-91                 1.27    629.97     51.81      0.00
  J-92                 0.46    629.90     53.98      0.00
  J-93                 0.20    636.43     63.64      0.00
  J-94                 0.21    636.70     63.72      0.00
  J-95                 0.99    633.37     75.46      0.00
  J-96                 0.45    633.38     76.46      0.00
  J-97                 0.28    635.40     57.37      0.00
  J-98                 0.23    635.41     57.37      0.00
  J-99                 0.89    635.82     69.91      0.00
  O-Pump-1             0.00    635.51     67.53      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1220.70    611.37     53.96      0.00  Tank
  T-2              -2102.49    641.88     61.05      0.00  Tank
  T-3                402.94    620.91     56.51      0.00  Tank
   
   
  Node Results at 0:50:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    622.21     57.92      0.00
  J-10                 0.48    633.32     66.67      0.00
  J-100                0.47    634.89     71.76      0.00
  J-101                0.10    634.83     70.08      0.00
  J-102                0.80    634.88     68.13      0.00
  J-103                0.28    633.92     57.45      0.00
  J-104                0.33    633.92     52.43      0.00
  J-105                0.29    633.16     80.45      0.00
  J-106                0.19    633.16     80.23      0.00
  J-107                1.31    631.36     62.81      0.00
  J-108                1.30    631.31     59.92      0.00
  J-109                0.50    635.59     67.74      0.00
  J-11                 0.31    628.89     51.10      0.00
  J-110                0.16    635.54     68.75      0.00
  J-111                0.31    631.50     74.92      0.00
  J-112                0.24    631.49     74.78      0.00
  J-113                0.32    633.80     49.48      0.00
  J-114                0.14    633.80     46.35      0.00
  J-115                0.41    633.98     78.83      0.00
  J-116                0.71    633.98     75.58      0.00
  J-117                0.36    633.99     68.50      0.00
  J-118                1.00    633.66     73.16      0.00
  J-119                0.94    627.37     53.02      0.00
  J-12                 0.64    628.87     56.84      0.00
  J-120                0.54    629.21     54.69      0.00
  J-121                0.39    634.01     48.15      0.00
  J-122                0.52    634.01     48.73      0.00
  J-123                0.47    633.39     44.36      0.00
  J-124                0.43    633.38     48.31      0.00
  J-125                0.44    631.37     55.49      0.00
  J-126                0.72    631.90     60.99      0.00
  J-127                0.08    638.42     59.54      0.00
  J-128                0.24    635.79     63.13      0.00
  J-129                0.17    635.65     61.81      0.00
  J-13                 0.58    625.86     64.11      0.00
  J-130                0.56    632.60     76.90      0.00
  J-131                0.28    632.50     77.51      0.00
  J-132                0.68    634.01     49.27      0.00
  J-133                0.43    634.01     50.79      0.00
  J-134                0.33    635.65     58.35      0.00
  J-135                0.41    635.96     59.38      0.00
  J-136                1.18    630.82     68.23      0.00
  J-137                1.07    630.84     68.29      0.00
  J-138                0.19    621.40     57.85      0.00
  J-139                0.87    623.53     62.62      0.00
  J-14                 0.49    626.41     62.08      0.00
  J-140                0.34    631.71     82.64      0.00
  J-141                1.09    631.80     81.92      0.00
  J-142                0.68    631.95     81.87      0.00
  J-143                0.26    631.95     83.03      0.00
  J-144                0.26    633.63     68.30      0.00
  J-145                0.48    632.34     80.31      0.00
  J-146                0.44    633.92     52.03      0.00
  J-147                0.38    633.01     77.25      0.00
  J-148                0.34    633.01     73.23   4024.19
  J-149                0.89    632.43     75.07      0.00
  J-15                 0.28    628.98     56.36      0.00
  J-150                1.04    632.41     80.43      0.00
  J-151                0.13    633.39     44.46      0.00
  J-152                0.11    633.39     45.62      0.00
  J-153                0.62    626.34     59.55      0.00
  J-154                0.70    625.29     54.72      0.00
  J-155                0.27    629.93     68.43      0.00
  J-156                0.47    629.88     68.33      0.00
  J-157                0.09    636.85     60.32      0.00
  J-158                0.37    636.45     60.58      0.00
  J-159                0.63    632.25     76.72      0.00
  J-16                 0.43    629.14     60.85      0.00
  J-160                0.25    632.25     78.94      0.00
  J-161                0.81    631.25     81.09      0.00
  J-162                0.29    631.25     82.36      0.00
  J-163                0.72    634.02     55.64      0.00
  J-164                1.12    634.02     48.96      0.00
  J-165                0.18    632.33     76.47      0.00
  J-166                0.36    632.15     81.12      0.00
  J-167                0.56    634.38     53.83      0.00
  J-168                0.45    634.25     54.54      0.00
  J-169                0.71    634.10     54.92      0.00
  J-17                 0.43    630.96     54.87      0.00
  J-170                0.35    634.10     54.46      0.00
  J-171                0.85    633.91     66.41      0.00
  J-172                0.14    633.99     66.54      0.00
  J-173                0.09    633.99     67.59      0.00
  J-174                0.35    634.84     69.02      0.00
  J-175                0.35    635.02     68.28      0.00
  J-176                0.43    634.62     72.41      0.00
  J-177                0.35    634.44     78.80      0.00
  J-178                0.12    635.68     61.87      0.00
  J-179                0.68    635.50     65.29      0.00
  J-18                 0.51    630.91     50.90      0.00
  J-180                0.57    632.33     75.72      0.00
  J-181                0.45    634.14     78.69      0.00
  J-182                0.95    631.93     68.07      0.00
  J-183                0.77    631.99     71.36      0.00
  J-184                0.38    633.89     66.10      0.00
  J-185                0.48    633.72     65.93      0.00
  J-186                0.13    630.35     67.33      0.00
  J-187                0.47    630.35     66.22      0.00
  J-188                0.75    630.72     72.17      0.00
  J-189                0.33    630.72     70.30      0.00
  J-19                 0.18    633.58     68.26      0.00
  J-190                0.96    631.25     69.02      0.00
  J-191                0.33    630.70     67.97      0.00
  J-192                0.67    634.02     48.99      0.00
  J-193                0.66    634.02     49.40      0.00
  J-194                0.36    634.99     58.97      0.00
  J-195                0.31    635.39     59.10      0.00
  J-196                0.20    630.74     69.13      0.00
  J-197                0.51    630.76     67.78      0.00
  J-198                0.10    628.12     66.34      0.00
  J-199                0.09    628.12     66.34      0.00
  J-2                  0.00    629.36     60.82      0.00
  J-20                 0.27    633.58     67.26      0.00
  J-200                0.46    634.01     50.30      0.00
  J-201                0.19    632.30     78.59      0.00
  J-202                0.24    633.72     70.44      0.00
  J-203                0.46    627.20     58.08      0.00
  J-204                0.54    627.08     60.74      0.00
  J-205                0.96    632.11     64.95      0.00
  J-206                0.55    632.21     68.54      0.00
  J-207                0.31    631.25     79.52      0.00
  J-208                0.50    629.82     80.52      0.00
  J-209                0.21    629.82     80.08      0.00
  J-21                 0.25    630.08     69.32      0.00
  J-210                0.36    633.60     69.49      0.00
  J-211                0.34    634.10     54.03      0.00
  J-212                0.42    633.45     67.95      0.00
  J-213                0.59    633.28     69.29      0.00
  J-214                0.51    635.02     61.97      0.00
  J-215                0.31    634.99     61.52      0.00
  J-216                0.37    632.21     73.12      0.00
  J-217                0.35    631.54     71.41      0.00
  J-218                0.51    624.32     60.34      0.00
  J-219                0.91    626.71     63.56      0.00
  J-22                 0.08    630.08     69.72      0.00
  J-220                0.26    632.03     83.19      0.00
  J-221                0.54    632.15     80.71      0.00
  J-222                0.72    634.41     67.35      0.00
  J-223                0.29    635.91     64.49      0.00
  J-224                0.44    632.59     77.38      0.00
  J-225                0.67    632.30     78.32      0.00
  J-226                0.31    630.62     62.88      0.00
  J-227                0.37    632.00     75.37      0.00
  J-228                1.13    634.09     48.57      0.00
  J-229                0.00    633.83     74.81      0.00
  J-23                 0.44    630.69     76.42      0.00
  J-230                0.26    631.47     63.98      0.00
  J-231                0.67    631.48     64.12      0.00
  J-232                0.80    631.33     64.80      0.00
  J-233                0.10    636.09     63.90      0.00
  J-234                0.26    635.99     67.18      0.00
  J-235                0.53    632.05     83.21      0.00
  J-236                0.78    634.02     60.24      0.00
  J-237                0.51    634.22     57.72      0.00
  J-238                0.29    631.54     65.02      0.00
  J-239                0.24    631.54     65.57      0.00
  J-24                 0.77    630.50     75.60      0.00
  J-240                0.49    622.51     55.30      0.00
  J-241                0.22    622.35     55.46      0.00
  J-242                0.39    635.00     56.48      0.00
  J-243                0.09    636.17     60.47      0.00
  J-244                0.83    629.42     60.85      0.00
  J-245                0.81    628.76     60.67      0.00
  J-246                0.58    625.83     54.52      0.00
  J-247                0.66    634.14     58.14      0.00
  J-248                0.40    634.35     55.76      0.00
  J-249                0.21    633.90     52.67      0.00
  J-25                 1.70    631.31     59.02      0.00
  J-250                0.47    633.01     73.00   1450.08
  J-251                0.61    633.14     75.45      0.00
  J-252                0.49    633.99     66.29      0.00
  J-253                0.52    631.54     74.84      0.00
  J-254                0.44    631.54     75.06      0.00
  J-255                0.66    631.54     79.97      0.00
  J-256                0.61    633.05     75.20      0.00
  J-257                0.00    628.49     64.74      0.00
  J-258                0.17    633.67     67.45      0.00
  J-259                0.30    634.06     48.18      0.00
  J-26                 0.94    631.41     63.83      0.00
  J-260                0.09    632.93     77.55      0.00
  J-261                0.87    632.93     77.12      0.00
  J-262                0.39    627.57     53.92      0.00
  J-263                0.53    627.93     51.53      0.00
  J-264                0.19    636.33     59.98      0.00
  J-265                0.67    633.93     52.85      0.00
  J-266                0.28    633.87     49.31      0.00
  J-267                0.46    632.07     83.21      0.00
  J-268                0.39    630.75     72.16      0.00
  J-269                0.48    631.53     82.89      0.00
  J-27                 0.85    634.06     53.76      0.00
  J-270                0.91    631.13     74.43      0.00
  J-271                0.35    633.55     69.73      0.00
  J-272                0.37    635.77     60.04      0.00
  J-273                0.63    633.26     71.76      0.00
  J-274                0.29    633.28     69.12      0.00
  J-275                0.05    635.51     63.86      0.00
  J-276                0.78    631.85     66.14      0.00
  J-277                0.67    631.66     69.28      0.00
  J-278                0.10    636.42     60.49      0.00
  J-279                0.99    632.99     72.47      0.00
  J-28                 0.59    633.92     49.36      0.00
  J-280                0.25    632.94     71.57      0.00
  J-281                0.22    633.52     67.59      0.00
  J-282                0.31    633.54     66.55      0.00
  J-283                0.51    628.76     60.76      0.00
  J-284                0.58    628.28     57.99      0.00
  J-285                0.37    634.05     49.37      0.00
  J-286                0.55    634.04     47.94      0.00
  J-287                0.05    630.76     72.82      0.00
  J-288                0.28    630.78     72.46      0.00
  J-289                0.24    633.03     74.84      0.00
  J-29                 0.25    630.72     76.41      0.00
  J-290                0.47    632.53     66.52      0.00
  J-291                0.68    632.50     68.78      0.00
  J-292                0.01    633.16     80.23      0.00
  J-293                0.60    634.04     48.40      0.00
  J-294                0.21    634.02     67.25      0.00
  J-295                0.10    636.62     60.32      0.00
  J-296                0.73    633.33     72.43      0.00
  J-297                0.22    633.99     66.72      0.00
  J-298                0.34    634.28     55.22      0.00
  J-299                0.38    632.24     71.13      0.00
  J-3                  0.35    626.33     59.91      0.00
  J-30                 0.55    629.77     59.42      0.00
  J-300                0.50    634.71     65.07      0.00
  J-301                0.26    634.92     56.99      0.00
  J-302                0.01    635.51     63.05      0.00
  J-303                0.39    634.04     52.06      0.00
  J-304                0.66    631.00     78.62      0.00
  J-305                0.95    629.54     64.94      0.00
  J-306                0.38    633.22     70.03      0.00
  J-307                0.62    633.24     69.08      0.00
  J-308                0.22    633.25     70.77      0.00
  J-309                1.01    630.36     77.13      0.00
  J-31                 1.11    630.51     62.66      0.00
  J-310                0.81    629.86     73.23      0.00
  J-311                0.00    626.41     60.81      0.00
  J-312                0.00    628.36     69.59      0.00
  J-313                0.20    633.60     69.60      0.00
  J-314                0.40    630.08     67.58      0.00
  J-315                0.65    630.27     70.81      0.00
  J-316                0.16    630.08     74.02      0.00
  J-317                0.05    630.08     72.56      0.00
  J-318                0.28    627.61     65.25      0.00
  J-319                0.37    627.61     66.84      0.00
  J-32                 0.43    633.59     69.31      0.00
  J-320                0.42    627.92     55.41      0.00
  J-321                0.36    627.62     54.80      0.00
  J-322                0.39    627.60     66.63      0.00
  J-323                0.27    627.60     70.12      0.00
  J-324                0.59    632.14     69.89      0.00
  J-325                0.52    632.07     68.52      0.00
  J-326                0.25    627.60     62.54      0.00
  J-327                0.84    632.17     80.89      0.00
  J-328                0.94    631.51     74.89      0.00
  J-329                0.44    632.02     73.93      0.00
  J-33                 0.66    633.84     63.08      0.00
  J-330                0.47    631.93     69.47      0.00
  J-331                0.62    627.44     54.61      0.00
  J-332                0.50    627.35     55.18      0.00
  J-333                0.26    627.60     63.94      0.00
  J-334                0.45    627.60     65.21      0.00
  J-335                1.71    633.97     50.41      0.00
  J-336                0.56    634.01     48.83      0.00
  J-337                0.72    631.33     69.67      0.00
  J-338                0.44    627.92     66.42      0.00
  J-339                0.67    627.92     64.58      0.00
  J-34                 0.50    631.11     58.89      0.00
  J-340                0.35    627.49     65.76      0.00
  J-341                0.26    627.49     73.96      0.00
  J-342                0.49    631.41     63.79      0.00
  J-343                0.11    631.45     64.25      0.00
  J-344                0.11    627.33     55.64      0.00
  J-345                0.33    627.26     55.05      0.00
  J-346                0.89    631.98     66.32      0.00
  J-347                0.74    631.88     66.71      0.00
  J-348                0.54    628.44     52.84      0.00
  J-349                0.31    628.32     56.82      0.00
  J-35                 1.24    631.11     67.27      0.00
  J-350                0.25    627.95     52.40      0.00
  J-351                0.70    627.46     51.24      0.00
  J-352                0.00    635.91     64.50      0.00
  J-353                0.25    631.97     68.39      0.00
  J-354                0.65    630.29     67.14      0.00
  J-355                0.59    621.60     57.50      0.00
  J-356                0.25    621.52     57.64      0.00
  J-357                0.42    622.45     56.31      0.00
  J-358                0.15    634.98     67.43      0.00
  J-359                0.56    627.34     53.50      0.00
  J-36                 0.43    630.50     60.41      0.00
  J-360                0.36    627.53     68.91      0.00
  J-361                1.29    627.49     63.92      0.00
  J-362                0.34    629.97     68.42      0.00
  J-363                0.74    634.60     60.90      0.00
  J-364                0.86    627.84     64.99      0.00
  J-365                0.93    627.75     62.58      0.00
  J-366                1.02    628.64     64.79      0.00
  J-367                0.49    627.24     52.98      0.00
  J-368                0.28    630.44     60.85      0.00
  J-369                1.51    631.11     57.11      0.00
  J-37                 0.77    630.45     64.76      0.00
  J-370                0.46    631.89     69.05      0.00
  J-371                0.58    631.51     75.15      0.00
  J-372                0.00    629.54     76.09      0.00
  J-373                0.00    631.51     66.69      0.00
  J-374                0.28    627.62     55.70      0.00
  J-375                0.57    630.72     72.73      0.00
  J-376                0.24    633.53     76.04      0.00
  J-377                1.03    631.91     81.07      0.00
  J-378                0.92    631.45     65.41      0.00
  J-379                0.31    630.69     79.26      0.00
  J-38                 0.45    630.48     67.69      0.00
  J-380                1.86    634.10     52.45      0.00
  J-381                0.44    634.07     49.30      0.00
  J-382                0.30    628.05     63.07      0.00
  J-383                0.51    629.96     54.78      0.00
  J-384                0.51    629.96     52.91      0.00
  J-385                0.44    627.61     60.45      0.00
  J-386                1.07    634.02     49.00      0.00
  J-387                0.19    628.26     56.05      0.00
  J-388                0.50    630.98     60.58      0.00
  J-389                0.11    627.61     68.83      0.00
  J-39                 0.12    633.48     67.82      0.00
  J-390                0.67    630.44     51.44      0.00
  J-391                1.06    630.02     52.67      0.00
  J-392                0.52    621.59     55.59      0.00
  J-393                0.66    634.56     57.87      0.00
  J-394                0.54    634.02     52.33      0.00
  J-395                0.42    632.07     84.03      0.00
  J-396                1.19    631.79     68.04      0.00
  J-397                0.43    633.32     63.13      0.00
  J-398                0.65    634.14     53.36      0.00
  J-399                0.06    630.75     71.64      0.00
  J-4                  1.03    627.61     65.26      0.00
  J-40                 0.26    633.48     71.10      0.00
  J-400                0.24    633.93     50.10      0.00
  J-401                0.00    628.84     66.99      0.00
  J-402                0.47    630.88     74.20      0.00
  J-403                0.03    633.99     67.07      0.00
  J-404                0.56    632.15     80.05      0.00
  J-405                0.07    627.20     59.21      0.00
  J-406                0.25    633.55     71.79      0.00
  J-407                0.35    633.59     68.83      0.00
  J-408                0.39    632.75     78.59      0.00
  J-409                0.30    628.81     52.26      0.00
  J-41                 0.70    630.82     70.09      0.00
  J-410                0.72    629.44     65.06      0.00
  J-411                0.40    633.18     72.56      0.00
  J-412                0.10    627.33     55.63      0.00
  J-413                0.03    627.33     56.96      0.00
  J-414                0.51    631.57     64.66      0.00
  J-415                0.00    628.90     66.94      0.00
  J-416                0.24    633.25     80.12      0.00
  J-417                0.69    630.70     68.21      0.00
  J-418                0.69    634.07     48.27      0.00
  J-419                0.37    634.06     48.97      0.00
  J-42                 0.93    630.35     67.60      0.00
  J-420                0.51    633.82     70.90      0.00
  J-421                1.46    633.83     74.81      0.00
  J-422                0.49    633.80     66.81      0.00
  J-423                0.69    634.08     52.63      0.00
  J-424                0.31    634.10     53.38      0.00
  J-425                0.31    632.59     77.35      0.00
  J-426                0.10    632.59     76.54      0.00
  J-427                0.60    632.12     78.61      0.00
  J-428                0.54    632.11     67.49      0.00
  J-429                0.29    634.39     56.51      0.00
  J-43                 0.25    633.68     66.05      0.00
  J-430                0.07    637.46     59.25      0.00
  J-431                1.35    632.99     72.39    834.67
  J-432                0.09    631.54     71.90      0.00
  J-433                0.49    623.58     58.36      0.00
  J-434                0.39    631.21     50.88      0.00
  J-435                0.12    637.00     59.36      0.00
  J-436                0.22    631.57     72.32      0.00
  J-437                0.46    633.24     80.70      0.00
  J-438                1.05    634.02     51.37      0.00
  J-439                0.26    634.02     52.61      0.00
  J-44                 0.20    633.64     66.98      0.00
  J-440                0.19    633.56     69.02      0.00
  J-441                0.82    633.39     46.15      0.00
  J-442                0.30    633.38     47.36      0.00
  J-443                0.09    629.96     51.17      0.00
  J-444                0.82    634.04     61.48      0.00
  J-445                0.05    634.04     66.20      0.00
  J-446                0.92    628.44     56.81      0.00
  J-447                0.29    633.63     67.51      0.00
  J-448                0.22    633.63     66.58      0.00
  J-449                0.43    632.53     77.20      0.00
  J-45                 0.22    635.85     62.50      0.00
  J-450                0.91    633.87     65.43      0.00
  J-451                0.77    633.39     51.70      0.00
  J-452                0.97    633.39     47.13      0.00
  J-453                0.69    632.96     77.63      0.00
  J-454                0.41    630.07     63.84      0.00
  J-455                0.34    634.25     63.58      0.00
  J-456                0.80    631.51     66.72      0.00
  J-457                0.58    630.75     72.65      0.00
  J-458                1.78    632.81     83.54      0.00
  J-459                1.32    632.62     85.62      0.00
  J-46                 0.06    635.86     62.69      0.00
  J-460                0.70    627.27     54.27      0.00
  J-461                0.62    634.07     53.96      0.00
  J-462                0.63    634.07     50.01      0.00
  J-463                0.61    630.60     62.86      0.00
  J-464                0.44    632.64     61.57      0.00
  J-465                0.64    633.29     68.62      0.00
  J-466                0.67    634.04     48.46      0.00
  J-467                0.34    634.03     51.81      0.00
  J-468                0.36    631.03     51.27      0.00
  J-469                0.32    631.16     54.05      0.00
  J-47                 0.32    635.34     58.32      0.00
  J-470                0.24    633.53     66.60      0.00
  J-471                0.45    628.83     52.36      0.00
  J-472                0.92    631.53     77.30      0.00
  J-473                2.05    634.47     70.02      0.00
  J-474                0.42    630.21     70.00      0.00
  J-475                0.10    633.60     69.86      0.00
  J-476                0.29    635.38     66.19      0.00
  J-477                0.49    634.07     57.10      0.00
  J-478                0.59    634.05     49.30      0.00
  J-479                0.17    634.04     48.77      0.00
  J-48                 0.50    635.53     60.02      0.00
  J-480                0.29    631.25     82.04      0.00
  J-481                0.62    634.02     60.54      0.00
  J-482                0.10    633.39     49.11      0.00
  J-483                0.58    633.39     44.61      0.00
  J-484                0.72    632.05     80.65      0.00
  J-485                0.14    620.07     57.13      0.00
  J-486                0.34    634.06     47.51      0.00
  J-487                0.05    634.06     49.39      0.00
  J-488                1.04    629.96     59.33      0.00
  J-489                0.87    629.81     58.90      0.00
  J-49                 0.67    633.57     69.76      0.00
  J-490                0.66    632.58     79.11      0.00
  J-491                0.30    632.58     79.06      0.00
  J-492                0.64    633.32     59.42      0.00
  J-493                0.48    631.96     80.95      0.00
  J-494                0.30    627.48     66.11      0.00
  J-495                0.28    627.54     68.86      0.00
  J-496                1.06    627.92     57.59      0.00
  J-497                0.52    629.96     56.70      0.00
  J-498                0.17    631.75     82.22      0.00
  J-499                0.39    631.72     82.20      0.00
  J-5                  0.38    628.83     51.06      0.00
  J-50                 0.61    632.99     71.44      0.00
  J-500                1.43    633.82     72.68      0.00
  J-501                0.60    633.29     73.65      0.00
  J-502                0.78    630.91     48.97      0.00
  J-503                0.78    631.03     47.31      0.00
  J-504                0.48    628.29     65.73      0.00
  J-505                0.44    628.21     65.65      0.00
  J-506                0.05    634.07     48.78      0.00
  J-507                0.46    630.82     70.53      0.00
  J-508                0.57    629.55     63.89      0.00
  J-509                0.72    632.79     76.17      0.00
  J-51                 0.47    634.08     66.76      0.00
  J-510                0.04    633.54     72.15      0.00
  J-511                0.96    631.63     76.19      0.00
  J-512                0.28    635.75     65.49      0.00
  J-513                0.84    625.98     53.40      0.00
  J-514                0.47    630.02     57.66      0.00
  J-515                0.51    630.02     56.82      0.00
  J-516                1.15    634.02     47.89      0.00
  J-517                0.43    630.79     67.93      0.00
  J-518                0.31    631.47     75.53      0.00
  J-519                0.30    633.16     79.15      0.00
  J-52                 0.54    634.54     63.52      0.00
  J-520                0.40    634.46     56.72      0.00
  J-521                0.63    634.49     65.76      0.00
  J-522                0.34    633.41     76.78      0.00
  J-523                0.55    632.99     76.02      0.00
  J-524                0.31    634.04     49.39      0.00
  J-525                0.68    633.90     55.07      0.00
  J-526                0.36    633.70     66.88      0.00
  J-527                0.57    629.34     61.39      0.00
  J-528                0.27    630.02     50.27      0.00
  J-529                0.34    630.45     65.62      0.00
  J-53                 2.91    634.04     48.83      0.00
  J-530                0.26    633.27     74.42      0.00
  J-531                0.15    633.27     72.12      0.00
  J-532                0.26    634.02     58.31      0.00
  J-533                0.69    623.58     58.54      0.00
  J-534                0.45    624.56     64.69      0.00
  J-535                0.09    625.84     63.32      0.00
  J-536                0.40    633.86     67.77      0.00
  J-537                0.71    632.07     69.48      0.00
  J-538                0.61    632.23     67.74      0.00
  J-539                0.35    626.06     64.30      0.00
  J-54                 0.50    634.04     49.15      0.00
  J-540                0.70    625.93     66.15      0.00
  J-541                0.58    630.36     73.69      0.00
  J-542                0.59    627.67     68.53      0.00
  J-543                0.22    633.59     66.65      0.00
  J-544                0.37    631.87     68.53      0.00
  J-545                0.13    631.87     71.21      0.00
  J-546                0.31    632.02     71.09      0.00
  J-547                0.38    632.06     68.33      0.00
  J-548                0.52    630.70     79.07      0.00
  J-549                0.40    627.95     52.01      0.00
  J-55                 0.15    633.62     68.57      0.00
  J-550                0.29    627.95     54.98      0.00
  J-551                0.17    633.63     68.72      0.00
  J-552                0.24    633.97     49.11      0.00
  J-553                0.32    634.02     60.25      0.00
  J-554                0.63    634.02     55.71      0.00
  J-555                0.52    628.12     66.78      0.00
  J-556                0.09    628.12     66.78      0.00
  J-557                0.47    631.76     82.22      0.00
  J-558                0.34    631.76     82.35      0.00
  J-559                0.78    632.84     83.19      0.00
  J-56                 0.65    633.61     68.63      0.00
  J-560                0.70    632.86     82.86      0.00
  J-561                1.48    633.38     48.25      0.00
  J-562                0.15    633.38     47.98      0.00
  J-563                0.38    630.17     56.02      0.00
  J-564                0.31    632.96     76.06      0.00
  J-565                0.34    630.36     66.13      0.00
  J-566                0.39    631.41     73.25      0.00
  J-567                0.18    631.41     75.13      0.00
  J-568                0.05    634.04     48.72      0.00
  J-569                0.51    630.41     60.18      0.00
  J-57                 0.17    636.19     63.49      0.00
  J-570                0.19    636.25     60.91      0.00
  J-571                0.06    635.11     66.68      0.00
  J-572                0.22    628.12     66.35      0.00
  J-573                0.83    633.29     69.89      0.00
  J-574                0.27    633.28     71.45      0.00
  J-575                0.43    634.02     62.67      0.00
  J-576                0.06    633.92     54.94      0.00
  J-577                0.11    627.92     62.90      0.00
  J-578                0.20    627.92     64.94      0.00
  J-579                0.66    628.77     59.05      0.00
  J-58                 0.10    636.62     60.38      0.00
  J-580                0.54    630.80     70.25      0.00
  J-581                0.39    634.42     72.09      0.00
  J-582                0.49    633.90     50.91      0.00
  J-583                0.83    634.04     66.89      0.00
  J-584                0.47    634.82     58.80      0.00
  J-585                0.97    632.05     69.02      0.00
  J-586                0.47    632.02     71.76      0.00
  J-587                0.24    634.01     49.65      0.00
  J-588                0.68    634.07     48.70      0.00
  J-589                0.65    632.87     81.74      0.00
  J-59                 0.96    629.44     69.55      0.00
  J-590                0.26    632.84     82.19      0.00
  J-591                0.15    633.16     77.78      0.00
  J-592                0.37    634.47     68.36      0.00
  J-593                0.39    630.74     69.30      0.00
  J-594                0.14    634.07     53.61      0.00
  J-595                0.61    629.15     64.64      0.00
  J-596                1.35    629.51     75.70      0.00
  J-597                1.95    629.97     68.33      0.00
  J-598                1.40    634.02     55.26      0.00
  J-599                0.18    634.04     65.65      0.00
  J-6                  0.88    628.80     57.34      0.00
  J-60                 0.36    629.37     76.43      0.00
  J-600                0.04    634.04     67.48      0.00
  J-601                0.28    633.86     62.78      0.00
  J-602                0.47    633.14     74.04      0.00
  J-603                0.14    633.16     80.70      0.00
  J-604                0.77    632.00     78.59      0.00
  J-605                1.04    630.49     79.51      0.00
  J-606                0.12    633.64     67.08      0.00
  J-607                0.17    633.46     76.04      0.00
  J-608                0.04    631.87     66.70      0.00
  J-609                0.15    631.60     82.21      0.00
  J-61                 0.59    622.67     66.47      0.00
  J-610                0.20    627.53     54.81      0.00
  J-611                0.40    632.93     71.52      0.00
  J-612                0.49    633.92     49.86      0.00
  J-613                0.41    632.14     80.64      0.00
  J-614                0.28    633.42     66.85      0.00
  J-615                0.26    633.55     66.13      0.00
  J-616                0.12    632.07     83.97      0.00
  J-617                0.21    633.92     48.22      0.00
  J-618                0.08    634.07     54.98      0.00
  J-619                0.30    634.07     54.53      0.00
  J-62                 0.49    622.67     72.17      0.00
  J-620                0.36    635.34     63.97      0.00
  J-621                0.48    629.94     54.86      0.00
  J-622                0.61    630.66     52.68      0.00
  J-623                0.31    634.25     54.69      0.00
  J-624                0.52    633.01     77.61      0.00
  J-625                0.22    634.07     53.79      0.00
  J-626                0.97    633.62     65.69      0.00
  J-627                0.16    633.61     66.41      0.00
  J-628                1.10    634.06     47.41      0.00
  J-629                0.15    633.16     76.52      0.00
  J-63                 0.69    633.92     46.14      0.00
  J-630                0.19    633.05     76.49      0.00
  J-631                0.64    632.32     79.34      0.00
  J-632                0.31    633.15     77.32      0.00
  J-633                0.09    633.54     75.04      0.00
  J-634                0.75    632.42     63.95      0.00
  J-635                0.32    632.50     64.29      0.00
  J-636                0.76    626.62     72.30      0.00
  J-637                0.17    632.86     83.54      0.00
  J-638                0.39    632.86     83.02      0.00
  J-639                0.67    634.76     76.37      0.00
  J-64                 0.45    633.92     49.31      0.00
  J-640                0.72    630.17     51.74      0.00
  J-641                0.39    634.63     58.96      0.00
  J-642                0.22    633.92     49.26      0.00
  J-643                0.07    634.07     60.57      0.00
  J-644                0.23    634.07     53.11      0.00
  J-645                0.56    631.90     61.23      0.00
  J-646                0.39    631.95     60.59      0.00
  J-647                1.03    632.83     83.56      0.00
  J-648                0.55    632.01     60.45      0.00
  J-649                0.31    631.85     77.61      0.00
  J-65                 0.66    631.60     81.79      0.00
  J-650                0.56    629.82     80.10      0.00
  J-651                0.16    629.82     79.86      0.00
  J-652                0.49    634.02     64.57      0.00
  J-653                0.35    632.34     63.87      0.00
  J-654                0.32    632.33     59.98      0.00
  J-655                0.00    633.01     72.69      0.00
  J-656                0.36    632.01     68.24      0.00
  J-657                0.35    633.89     61.00      0.00
  J-658                0.83    632.37     59.96      0.00
  J-659                0.44    633.01     76.26      0.00
  J-66                 0.88    631.25     81.96      0.00
  J-660                0.21    632.07     85.39      0.00
  J-661                0.69    629.47     64.73      0.00
  J-662                0.07    633.15     80.10      0.00
  J-663                0.28    635.83     63.56      0.00
  J-664                0.42    634.04     48.99      0.00
  J-665                0.72    626.66     71.33      0.00
  J-666                0.24    631.72     73.44      0.00
  J-667                0.07    631.53     77.69      0.00
  J-668                0.04    634.04     49.26      0.00
  J-669                0.71    632.61     60.34      0.00
  J-67                 0.68    630.17     58.16      0.00
  J-670                1.02    630.80     74.74      0.00
  J-671                0.18    634.08     53.22      0.00
  J-672                0.42    631.79     69.71      0.00
  J-673                1.02    629.82     79.65      0.00
  J-674                0.68    628.45     71.82      0.00
  J-675                1.19    627.37     62.94      0.00
  J-676                0.75    631.21     82.29      0.00
  J-677                0.16    631.54     79.70      0.00
  J-678                0.20    632.83     84.00      0.00
  J-679                0.05    628.12     66.96      0.00
  J-68                 0.25    630.17     58.26      0.00
  J-680                0.52    631.68     73.59      0.00
  J-681                0.36    634.95     57.43      0.00
  J-682                0.18    631.25     82.77      0.00
  J-683                1.13    634.04     47.68      0.00
  J-684                0.71    634.05     49.91      0.00
  J-685                0.12    631.89     70.07      0.00
  J-686                0.21    633.41     71.34      0.00
  J-687                0.26    633.25     75.25      0.00
  J-688                0.20    631.79     70.75      0.00
  J-689                0.26    626.62     68.36      0.00
  J-69                 0.72    627.36     55.55      0.00
  J-690                0.39    631.40     72.41      0.00
  J-691                0.21    629.82     78.46      0.00
  J-692                0.19    628.12     66.48      0.00
  J-693                0.12    633.32     58.99      0.00
  J-694                2.38    633.02     74.73      0.00
  J-695                0.15    633.18     74.18      0.00
  J-696                0.14    634.04     51.96      0.00
  J-697                0.55    631.55     76.70      0.00
  J-698                0.16    634.02     70.11      0.00
  J-699                0.17    633.99     67.49      0.00
  J-7                  0.61    632.41     75.54      0.00
  J-70                 0.69    625.83     54.55      0.00
  J-700                0.14    633.14     72.80      0.00
  J-701                0.31    631.68     79.14      0.00
  J-702                0.15    632.61     60.03      0.00
  J-703                0.55    627.44     54.69      0.00
  J-704                0.00    628.88     66.84      0.00
  J-705                0.00    629.42     64.65      0.00
  J-706                0.09    627.60     62.08      0.00
  J-707                0.26    630.17     55.39      0.00
  J-708                0.40    629.54     65.11      0.00
  J-709                0.66    630.78     64.95      0.00
  J-71                 0.04    635.87     63.59      0.00
  J-710                0.30    627.92     65.60      0.00
  J-711                0.06    631.85     73.59      0.00
  J-712                0.18    631.96     80.64      0.00
  J-713                1.34    633.88     53.58      0.00
  J-714                0.37    632.35     74.58      0.00
  J-715                0.03    630.08     76.28      0.00
  J-716                0.67    634.06     60.41      0.00
  J-717                0.62    628.36     69.32      0.00
  J-718                0.98    628.38     64.71      0.00
  J-719                0.05    627.33     54.87      0.00
  J-72                 0.05    635.91     63.36      0.00
  J-720                0.59    629.55     54.52      0.00
  J-721                0.00    635.91     63.21      0.00
  J-722                0.10    627.53     57.61      0.00
  J-723                0.19    630.02     57.86      0.00
  J-724                0.14    632.84     82.92      0.00
  J-725                0.24    631.89     70.87      0.00
  J-726                0.10    632.24     73.45      0.00
  J-727                0.00    629.54     65.08      0.00
  J-728                0.37    631.51     75.18      0.00
  J-729                0.50    630.80     68.16      0.00
  J-73                 1.05    631.02     59.72      0.00
  J-730                0.55    625.05     59.28      0.00
  J-731                0.68    625.05     70.54      0.00
  J-732                0.26    626.66     70.81      0.00
  J-733                0.55    631.10     60.04      0.00
  J-734                2.86    634.04     65.77      0.00
  J-735                0.35    627.53     69.52      0.00
  J-736                0.32    627.53     67.41      0.00
  J-737                0.39    630.49     80.41      0.00
  J-738                1.01    634.02     50.81      0.00
  J-739                0.04    633.90     53.92      0.00
  J-74                 0.31    631.02     56.70      0.00
  J-740                0.34    632.17     78.66      0.00
  J-741                0.07    628.26     57.62      0.00
  J-742                0.61    633.62     74.02      0.00
  J-743                0.20    632.86     82.80      0.00
  J-744                0.05    632.17     79.37      0.00
  J-745                0.60    631.32     60.46      0.00
  J-746                0.14    633.16     81.09      0.00
  J-747                0.36    629.55     56.99      0.00
  J-748                0.30    627.43     65.83      0.00
  J-749                0.83    632.84     82.39      0.00
  J-75                 0.74    634.06     48.86      0.00
  J-750                0.05    627.92     66.75      0.00
  J-751                0.17    628.84     66.50      0.00
  J-752                1.11    633.33     49.02      0.00
  J-753                0.10    627.43     61.34      0.00
  J-754                0.00    632.93     71.52      0.00
  J-755                0.67    634.44     66.71      0.00
  J-756                2.15    634.03     68.97      0.00
  J-757                0.79    627.92     51.46      0.00
  J-758                0.53    629.41     65.17      0.00
  J-759                0.07    626.62     75.01      0.00
  J-76                 0.77    634.06     48.95      0.00
  J-760                0.29    631.80     83.06      0.00
  J-761                0.00    631.48     64.43      0.00
  J-762                0.26    633.01     80.02      0.00
  J-763                0.16    632.86     82.85      0.00
  J-764                0.13    631.90     52.31      0.00
  J-765                0.19    633.93     48.25      0.00
  J-766                0.06    627.67     77.03      0.00
  J-767                0.26    629.55     55.19      0.00
  J-768                0.00    631.52     67.03      0.00
  J-769                0.00    631.57     71.68      0.00
  J-77                 0.71    634.04     49.16      0.00
  J-770                0.14    633.87     47.98      0.00
  J-771                0.06    628.98     55.61      0.00
  J-772                0.11    627.48     61.81      0.00
  J-773                0.82    634.02     54.44      0.00
  J-774                0.00    631.85     73.61      0.00
  J-775                0.00    631.49     74.73      0.00
  J-776                0.00    630.95     68.46      0.00
  J-777                0.00    631.27     69.30      0.00
  J-778                0.00    630.92     68.35      0.00
  J-779                0.00    630.86     70.09      0.00
  J-78                 0.36    633.92     52.16      0.00
  J-780                0.00    630.82     68.20      0.00
  J-781                0.00    631.51     74.85      0.00
  J-782                0.00    631.49     74.77      0.00
  J-783                0.00    632.15     80.71      0.00
  J-784                0.00    632.04     83.05      0.00
  J-785                0.00    631.23     79.36      0.00
  J-786                0.00    631.54     74.93      0.00
  J-787                0.00    632.33     76.78      0.00
  J-788                0.00    632.81     76.65      0.00
  J-789                0.00    632.24     79.07      0.00
  J-79                 0.67    633.91     52.26      0.00
  J-790                0.00    632.16     80.98      0.00
  J-791                0.00    632.15     81.07      0.00
  J-792                0.00    632.15     80.25      0.00
  J-793                0.00    632.16     75.71      0.00
  J-794                0.00    632.58     76.91      0.00
  J-795                0.00    632.63     76.73      0.00
  J-796                0.00    633.84     72.62      0.00
  J-797                0.00    634.83     70.10      0.00
  J-798                0.00    634.88     69.08      0.00
  J-799                0.00    632.14     64.14      0.00
  J-8                  0.55    632.40     80.32      0.00
  J-80                 0.51    630.51     62.79      0.00
  J-800                0.10    632.02     76.86      0.00
  J-801                0.00    631.88     66.57      0.00
  J-802                0.00    631.94     60.79      0.00
  J-803                0.00    632.11     64.62      0.00
  J-804                0.35    634.07     51.29      0.00
  J-805                0.00    633.00     76.22      0.00
  J-806                0.00    634.08     53.48      0.00
  J-807                0.00    634.44     70.01      0.00
  J-808                0.00    634.45     69.14      0.00
  J-809                0.00    631.30     60.45      0.00
  J-81                 0.25    625.76     59.13      0.00
  J-82                 0.43    625.76     63.29      0.00
  J-83                 0.27    627.67     71.12      0.00
  J-84                 0.05    627.67     72.87      0.00
  J-85                 0.19    633.54     74.67      0.00
  J-86                 0.24    633.54     72.54      0.00
  J-87                 0.25    628.23     55.54      0.00
  J-88                 0.12    629.44     69.01      0.00
  J-89                 1.02    631.20     47.33      0.00
  J-9                  0.77    633.28     71.50      0.00
  J-90                 0.96    631.17     52.61      0.00
  J-91                 0.96    630.24     51.93      0.00
  J-92                 0.34    630.17     54.10      0.00
  J-93                 0.15    635.90     63.41      0.00
  J-94                 0.16    636.13     63.47      0.00
  J-95                 0.75    633.25     75.40      0.00
  J-96                 0.34    633.25     76.40      0.00
  J-97                 0.21    635.02     57.20      0.00
  J-98                 0.18    635.03     57.21      0.00
  J-99                 0.68    635.38     69.72      0.00
  O-Pump-1             0.00    635.11     67.35      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1179.79    612.81     54.59      0.00  Tank
  T-2              -1942.30    640.61     60.50      0.00  Tank
  T-3                399.74    621.07     56.58      0.00  Tank
   
   
  Node Results at 1:00:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    622.29     57.95      0.00
  J-10                 0.48    632.69     66.40      0.00
  J-100                0.47    634.14     71.44      0.00
  J-101                0.10    634.09     69.76      0.00
  J-102                0.80    634.14     67.81      0.00
  J-103                0.28    633.22     57.15      0.00
  J-104                0.33    633.22     52.13      0.00
  J-105                0.29    632.53     80.18      0.00
  J-106                0.19    632.53     79.95      0.00
  J-107                1.31    630.92     62.62      0.00
  J-108                1.30    630.87     59.73      0.00
  J-109                0.50    634.79     67.40      0.00
  J-11                 0.31    628.67     51.01      0.00
  J-110                0.16    634.75     68.41      0.00
  J-111                0.31    631.04     74.72      0.00
  J-112                0.24    631.03     74.58      0.00
  J-113                0.32    633.14     49.20      0.00
  J-114                0.14    633.14     46.06      0.00
  J-115                0.41    633.31     78.55      0.00
  J-116                0.71    633.32     75.29      0.00
  J-117                0.36    633.31     68.21      0.00
  J-118                1.00    633.00     72.87      0.00
  J-119                0.94    627.30     52.99      0.00
  J-12                 0.64    628.66     56.74      0.00
  J-120                0.54    628.97     54.58      0.00
  J-121                0.39    633.31     47.84      0.00
  J-122                0.52    633.31     48.42      0.00
  J-123                0.47    632.76     44.09      0.00
  J-124                0.43    632.76     48.04      0.00
  J-125                0.44    630.93     55.30      0.00
  J-126                0.72    631.41     60.78      0.00
  J-127                0.08    637.40     59.10      0.00
  J-128                0.24    634.98     62.78      0.00
  J-129                0.17    634.84     61.46      0.00
  J-13                 0.58    625.94     64.15      0.00
  J-130                0.56    632.04     76.66      0.00
  J-131                0.28    631.95     77.27      0.00
  J-132                0.68    633.31     48.97      0.00
  J-133                0.43    633.30     50.48      0.00
  J-134                0.33    634.84     57.99      0.00
  J-135                0.41    635.13     59.02      0.00
  J-136                1.18    630.42     68.06      0.00
  J-137                1.07    630.44     68.12      0.00
  J-138                0.19    621.93     58.08      0.00
  J-139                0.87    623.85     62.76      0.00
  J-14                 0.49    626.44     62.09      0.00
  J-140                0.34    631.23     82.43      0.00
  J-141                1.09    631.31     81.71      0.00
  J-142                0.68    631.45     81.65      0.00
  J-143                0.26    631.45     82.81      0.00
  J-144                0.26    632.98     68.01      0.00
  J-145                0.48    631.80     80.07      0.00
  J-146                0.44    633.22     51.73      0.00
  J-147                0.38    632.39     76.98      0.00
  J-148                0.34    632.38     72.96   3587.12
  J-149                0.89    631.84     74.81      0.00
  J-15                 0.28    628.76     56.27      0.00
  J-150                1.04    631.81     80.17      0.00
  J-151                0.13    632.76     44.19      0.00
  J-152                0.11    632.76     45.35      0.00
  J-153                0.62    626.38     59.56      0.00
  J-154                0.70    625.43     54.78      0.00
  J-155                0.27    629.62     68.30      0.00
  J-156                0.47    629.58     68.20      0.00
  J-157                0.09    635.95     59.93      0.00
  J-158                0.37    635.59     60.20      0.00
  J-159                0.63    631.72     76.49      0.00
  J-16                 0.43    628.90     60.75      0.00
  J-160                0.25    631.72     78.71      0.00
  J-161                0.81    630.81     80.90      0.00
  J-162                0.29    630.81     82.17      0.00
  J-163                0.72    633.31     55.33      0.00
  J-164                1.12    633.32     48.66      0.00
  J-165                0.18    631.79     76.23      0.00
  J-166                0.36    631.63     80.89      0.00
  J-167                0.56    633.66     53.51      0.00
  J-168                0.45    633.53     54.23      0.00
  J-169                0.71    633.39     54.62      0.00
  J-17                 0.43    630.55     54.69      0.00
  J-170                0.35    633.39     54.15      0.00
  J-171                0.85    633.22     66.11      0.00
  J-172                0.14    633.31     66.25      0.00
  J-173                0.09    633.31     67.30      0.00
  J-174                0.35    634.10     68.70      0.00
  J-175                0.35    634.26     67.96      0.00
  J-176                0.43    633.90     72.10      0.00
  J-177                0.35    633.74     78.50      0.00
  J-178                0.12    634.87     61.52      0.00
  J-179                0.68    634.71     64.94      0.00
  J-18                 0.51    630.51     50.73      0.00
  J-180                0.57    631.81     75.49      0.00
  J-181                0.45    633.46     78.40      0.00
  J-182                0.95    631.44     67.86      0.00
  J-183                0.77    631.50     71.15      0.00
  J-184                0.38    633.20     65.81      0.00
  J-185                0.48    633.05     65.64      0.00
  J-186                0.13    630.00     67.18      0.00
  J-187                0.47    630.00     66.07      0.00
  J-188                0.75    630.33     72.00      0.00
  J-189                0.33    630.33     70.13      0.00
  J-19                 0.18    632.92     67.98      0.00
  J-190                0.96    630.82     68.83      0.00
  J-191                0.33    630.32     67.80      0.00
  J-192                0.67    633.32     48.68      0.00
  J-193                0.66    633.31     49.10      0.00
  J-194                0.36    634.23     58.64      0.00
  J-195                0.31    634.60     58.76      0.00
  J-196                0.20    630.35     68.96      0.00
  J-197                0.51    630.37     67.61      0.00
  J-198                0.10    627.97     66.28      0.00
  J-199                0.09    627.97     66.28      0.00
  J-2                  0.00    629.10     60.71      0.00
  J-20                 0.27    632.92     66.98      0.00
  J-200                0.46    633.30     49.99      0.00
  J-201                0.19    631.76     78.36      0.00
  J-202                0.24    633.05     70.15      0.00
  J-203                0.46    627.14     58.06      0.00
  J-204                0.54    627.04     60.72      0.00
  J-205                0.96    631.54     64.70      0.00
  J-206                0.55    631.63     68.28      0.00
  J-207                0.31    630.81     79.33      0.00
  J-208                0.50    629.39     80.33      0.00
  J-209                0.21    629.39     79.90      0.00
  J-21                 0.25    629.75     69.18      0.00
  J-210                0.36    632.93     69.20      0.00
  J-211                0.34    633.39     53.73      0.00
  J-212                0.42    632.81     67.67      0.00
  J-213                0.59    632.64     69.02      0.00
  J-214                0.51    634.26     61.64      0.00
  J-215                0.31    634.23     61.19      0.00
  J-216                0.37    631.70     72.90      0.00
  J-217                0.35    631.08     71.21      0.00
  J-218                0.51    624.56     60.45      0.00
  J-219                0.91    626.71     63.57      0.00
  J-22                 0.08    629.75     69.58      0.00
  J-220                0.26    631.52     82.97      0.00
  J-221                0.54    631.63     80.48      0.00
  J-222                0.72    633.70     67.04      0.00
  J-223                0.29    635.08     64.13      0.00
  J-224                0.44    632.03     77.14      0.00
  J-225                0.67    631.77     78.09      0.00
  J-226                0.31    630.26     62.72      0.00
  J-227                0.37    631.51     75.16      0.00
  J-228                1.13    633.38     48.26      0.00
  J-229                0.00    633.17     74.52      0.00
  J-23                 0.44    630.30     76.25      0.00
  J-230                0.26    631.02     63.78      0.00
  J-231                0.67    631.02     63.92      0.00
  J-232                0.80    630.89     64.61      0.00
  J-233                0.10    635.25     63.54      0.00
  J-234                0.26    635.16     66.82      0.00
  J-235                0.53    631.54     82.98      0.00
  J-236                0.78    633.32     59.94      0.00
  J-237                0.51    633.51     57.42      0.00
  J-238                0.29    631.08     64.83      0.00
  J-239                0.24    631.09     65.37      0.00
  J-24                 0.77    630.13     75.44      0.00
  J-240                0.49    622.93     55.48      0.00
  J-241                0.22    622.78     55.65      0.00
  J-242                0.39    634.23     56.15      0.00
  J-243                0.09    635.33     60.10      0.00
  J-244                0.83    629.16     60.74      0.00
  J-245                0.81    628.57     60.59      0.00
  J-246                0.58    625.92     54.56      0.00
  J-247                0.66    633.43     57.83      0.00
  J-248                0.40    633.63     55.44      0.00
  J-249                0.21    633.21     52.37      0.00
  J-25                 1.70    630.87     58.83      0.00
  J-250                0.47    632.38     72.73   1739.08
  J-251                0.61    632.51     75.18      0.00
  J-252                0.49    633.31     66.00      0.00
  J-253                0.52    631.07     74.64      0.00
  J-254                0.44    631.07     74.86      0.00
  J-255                0.66    631.07     79.77      0.00
  J-256                0.61    632.45     74.94      0.00
  J-257                0.00    628.31     64.66      0.00
  J-258                0.17    633.01     67.17      0.00
  J-259                0.30    633.35     47.87      0.00
  J-26                 0.94    630.97     63.63      0.00
  J-260                0.09    632.30     77.28      0.00
  J-261                0.87    632.30     76.85      0.00
  J-262                0.39    627.48     53.88      0.00
  J-263                0.53    627.81     51.47      0.00
  J-264                0.19    635.47     59.61      0.00
  J-265                0.67    633.27     52.56      0.00
  J-266                0.28    633.20     49.02      0.00
  J-267                0.46    631.55     82.99      0.00
  J-268                0.39    630.36     71.99      0.00
  J-269                0.48    631.06     82.69      0.00
  J-27                 0.85    633.36     53.45      0.00
  J-270                0.91    630.70     74.24      0.00
  J-271                0.35    632.89     69.44      0.00
  J-272                0.37    634.95     59.69      0.00
  J-273                0.63    632.62     71.48      0.00
  J-274                0.29    632.64     68.85      0.00
  J-275                0.05    634.72     63.51      0.00
  J-276                0.78    631.29     65.89      0.00
  J-277                0.67    631.12     69.04      0.00
  J-278                0.10    635.56     60.11      0.00
  J-279                0.99    632.36     72.20      0.00
  J-28                 0.59    633.23     49.06      0.00
  J-280                0.25    632.31     71.30      0.00
  J-281                0.22    632.87     67.31      0.00
  J-282                0.31    632.89     66.27      0.00
  J-283                0.51    628.56     60.68      0.00
  J-284                0.58    628.13     57.93      0.00
  J-285                0.37    633.34     49.06      0.00
  J-286                0.55    633.33     47.63      0.00
  J-287                0.05    630.37     72.64      0.00
  J-288                0.28    630.39     72.29      0.00
  J-289                0.24    632.44     74.58      0.00
  J-29                 0.25    630.33     76.24      0.00
  J-290                0.47    631.93     66.26      0.00
  J-291                0.68    631.91     68.52      0.00
  J-292                0.01    632.53     79.95      0.00
  J-293                0.60    633.33     48.09      0.00
  J-294                0.21    633.32     66.94      0.00
  J-295                0.10    635.74     59.93      0.00
  J-296                0.73    632.69     72.16      0.00
  J-297                0.22    633.31     66.43      0.00
  J-298                0.34    633.56     54.91      0.00
  J-299                0.38    631.66     70.88      0.00
  J-3                  0.35    626.37     59.92      0.00
  J-30                 0.55    629.48     59.29      0.00
  J-300                0.50    633.98     64.75      0.00
  J-301                0.26    634.16     56.67      0.00
  J-302                0.01    634.72     62.71      0.00
  J-303                0.39    633.33     51.75      0.00
  J-304                0.66    630.58     78.44      0.00
  J-305                0.95    629.27     64.82      0.00
  J-306                0.38    632.59     69.75      0.00
  J-307                0.62    632.61     68.80      0.00
  J-308                0.22    632.62     70.50      0.00
  J-309                1.01    630.00     76.98      0.00
  J-31                 1.11    630.15     62.50      0.00
  J-310                0.81    629.55     73.09      0.00
  J-311                0.00    626.44     60.82      0.00
  J-312                0.00    628.20     69.51      0.00
  J-313                0.20    632.95     69.31      0.00
  J-314                0.40    629.75     67.44      0.00
  J-315                0.65    629.92     70.66      0.00
  J-316                0.16    629.75     73.87      0.00
  J-317                0.05    629.75     72.42      0.00
  J-318                0.28    627.52     65.21      0.00
  J-319                0.37    627.52     66.80      0.00
  J-32                 0.43    632.92     69.01      0.00
  J-320                0.42    627.79     55.36      0.00
  J-321                0.36    627.53     54.76      0.00
  J-322                0.39    627.51     66.59      0.00
  J-323                0.27    627.51     70.08      0.00
  J-324                0.59    631.56     69.64      0.00
  J-325                0.52    631.50     68.27      0.00
  J-326                0.25    627.51     62.50      0.00
  J-327                0.84    631.64     80.66      0.00
  J-328                0.94    631.05     74.69      0.00
  J-329                0.44    631.53     73.71      0.00
  J-33                 0.66    633.15     62.78      0.00
  J-330                0.47    631.44     69.25      0.00
  J-331                0.62    627.36     54.58      0.00
  J-332                0.50    627.28     55.15      0.00
  J-333                0.26    627.50     63.90      0.00
  J-334                0.45    627.51     65.17      0.00
  J-335                1.71    633.26     50.10      0.00
  J-336                0.56    633.31     48.53      0.00
  J-337                0.72    630.89     69.48      0.00
  J-338                0.44    627.80     66.37      0.00
  J-339                0.67    627.80     64.53      0.00
  J-34                 0.50    630.68     58.71      0.00
  J-340                0.35    627.41     65.72      0.00
  J-341                0.26    627.41     73.92      0.00
  J-342                0.49    630.96     63.59      0.00
  J-343                0.11    631.00     64.06      0.00
  J-344                0.11    627.26     55.62      0.00
  J-345                0.33    627.20     55.02      0.00
  J-346                0.89    631.41     66.08      0.00
  J-347                0.74    631.32     66.47      0.00
  J-348                0.54    628.27     52.77      0.00
  J-349                0.31    628.16     56.74      0.00
  J-35                 1.24    630.68     67.09      0.00
  J-350                0.25    627.83     52.35      0.00
  J-351                0.70    627.38     51.21      0.00
  J-352                0.00    635.08     64.14      0.00
  J-353                0.25    631.48     68.18      0.00
  J-354                0.65    629.94     66.99      0.00
  J-355                0.59    622.11     57.72      0.00
  J-356                0.25    622.04     57.87      0.00
  J-357                0.42    622.87     56.49      0.00
  J-358                0.15    634.23     67.10      0.00
  J-359                0.56    627.27     53.47      0.00
  J-36                 0.43    630.14     60.26      0.00
  J-360                0.36    627.44     68.87      0.00
  J-361                1.29    627.41     63.89      0.00
  J-362                0.34    629.65     68.28      0.00
  J-363                0.74    633.86     60.58      0.00
  J-364                0.86    627.72     64.94      0.00
  J-365                0.93    627.64     62.53      0.00
  J-366                1.02    628.45     64.70      0.00
  J-367                0.49    627.18     52.96      0.00
  J-368                0.28    630.09     60.70      0.00
  J-369                1.51    630.68     56.92      0.00
  J-37                 0.77    630.08     64.60      0.00
  J-370                0.46    631.41     68.84      0.00
  J-371                0.58    631.05     74.95      0.00
  J-372                0.00    629.26     75.97      0.00
  J-373                0.00    631.05     66.49      0.00
  J-374                0.28    627.54     55.67      0.00
  J-375                0.57    630.33     72.56      0.00
  J-376                0.24    632.88     75.76      0.00
  J-377                1.03    631.41     80.85      0.00
  J-378                0.92    631.00     65.21      0.00
  J-379                0.31    630.30     79.09      0.00
  J-38                 0.45    630.11     67.53      0.00
  J-380                1.86    633.39     52.14      0.00
  J-381                0.44    633.37     49.00      0.00
  J-382                0.30    627.91     63.01      0.00
  J-383                0.51    629.65     54.64      0.00
  J-384                0.51    629.65     52.78      0.00
  J-385                0.44    627.52     60.40      0.00
  J-386                1.07    633.31     48.69      0.00
  J-387                0.19    628.11     55.99      0.00
  J-388                0.50    630.57     60.40      0.00
  J-389                0.11    627.52     68.79      0.00
  J-39                 0.12    632.83     67.54      0.00
  J-390                0.67    630.08     51.28      0.00
  J-391                1.06    629.70     52.53      0.00
  J-392                0.52    622.10     55.81      0.00
  J-393                0.66    633.83     57.55      0.00
  J-394                0.54    633.32     52.02      0.00
  J-395                0.42    631.55     83.81      0.00
  J-396                1.19    631.23     67.80      0.00
  J-397                0.43    632.67     62.85      0.00
  J-398                0.65    633.43     53.05      0.00
  J-399                0.06    630.36     71.47      0.00
  J-4                  1.03    627.52     65.22      0.00
  J-40                 0.26    632.83     70.82      0.00
  J-400                0.24    633.27     49.81      0.00
  J-401                0.00    628.63     66.90      0.00
  J-402                0.47    630.47     74.02      0.00
  J-403                0.03    633.31     66.78      0.00
  J-404                0.56    631.63     79.82      0.00
  J-405                0.07    627.14     59.19      0.00
  J-406                0.25    632.90     71.51      0.00
  J-407                0.35    632.94     68.54      0.00
  J-408                0.39    632.19     78.35      0.00
  J-409                0.30    628.61     52.17      0.00
  J-41                 0.70    630.42     69.92      0.00
  J-410                0.72    629.17     64.94      0.00
  J-411                0.40    632.54     72.28      0.00
  J-412                0.10    627.26     55.60      0.00
  J-413                0.03    627.26     56.93      0.00
  J-414                0.51    631.12     64.46      0.00
  J-415                0.00    628.69     66.85      0.00
  J-416                0.24    632.62     79.84      0.00
  J-417                0.69    630.31     68.05      0.00
  J-418                0.69    633.36     47.97      0.00
  J-419                0.37    633.35     48.67      0.00
  J-42                 0.93    629.99     67.45      0.00
  J-420                0.51    633.16     70.61      0.00
  J-421                1.46    633.17     74.52      0.00
  J-422                0.49    633.13     66.52      0.00
  J-423                0.69    633.38     52.32      0.00
  J-424                0.31    633.39     53.08      0.00
  J-425                0.31    632.03     77.10      0.00
  J-426                0.10    632.03     76.30      0.00
  J-427                0.60    631.60     78.38      0.00
  J-428                0.54    631.53     67.24      0.00
  J-429                0.29    633.67     56.19      0.00
  J-43                 0.25    633.02     65.76      0.00
  J-430                0.07    636.52     58.84      0.00
  J-431                1.35    632.36     72.12    848.49
  J-432                0.09    631.08     71.70      0.00
  J-433                0.49    623.89     58.49      0.00
  J-434                0.39    630.78     50.70      0.00
  J-435                0.12    636.09     58.96      0.00
  J-436                0.22    631.11     72.12      0.00
  J-437                0.46    632.60     80.42      0.00
  J-438                1.05    633.31     51.06      0.00
  J-439                0.26    633.31     52.30      0.00
  J-44                 0.20    632.98     66.69      0.00
  J-440                0.19    632.91     68.73      0.00
  J-441                0.82    632.76     45.88      0.00
  J-442                0.30    632.76     47.09      0.00
  J-443                0.09    629.65     51.04      0.00
  J-444                0.82    633.33     61.18      0.00
  J-445                0.05    633.33     65.89      0.00
  J-446                0.92    628.27     56.74      0.00
  J-447                0.29    632.98     67.23      0.00
  J-448                0.22    632.98     66.29      0.00
  J-449                0.43    631.99     76.97      0.00
  J-45                 0.22    635.03     62.15      0.00
  J-450                0.91    633.18     65.13      0.00
  J-451                0.77    632.76     51.43      0.00
  J-452                0.97    632.76     46.86      0.00
  J-453                0.69    632.33     77.36      0.00
  J-454                0.41    629.76     63.70      0.00
  J-455                0.34    633.53     63.27      0.00
  J-456                0.80    631.05     66.53      0.00
  J-457                0.58    630.36     72.48      0.00
  J-458                1.78    632.19     83.27      0.00
  J-459                1.32    632.00     85.35      0.00
  J-46                 0.06    635.04     62.34      0.00
  J-460                0.70    627.21     54.24      0.00
  J-461                0.62    633.36     53.66      0.00
  J-462                0.63    633.36     49.70      0.00
  J-463                0.61    630.24     62.71      0.00
  J-464                0.44    632.03     61.30      0.00
  J-465                0.64    632.63     68.34      0.00
  J-466                0.67    633.33     48.15      0.00
  J-467                0.34    633.33     51.50      0.00
  J-468                0.36    630.62     51.09      0.00
  J-469                0.32    630.73     53.87      0.00
  J-47                 0.32    634.55     57.97      0.00
  J-470                0.24    632.89     66.32      0.00
  J-471                0.45    628.62     52.27      0.00
  J-472                0.92    631.06     77.10      0.00
  J-473                2.05    633.76     69.71      0.00
  J-474                0.42    629.87     69.86      0.00
  J-475                0.10    632.95     69.58      0.00
  J-476                0.29    634.59     65.85      0.00
  J-477                0.49    633.36     56.79      0.00
  J-478                0.59    633.34     48.99      0.00
  J-479                0.17    633.33     48.46      0.00
  J-48                 0.50    634.73     59.67      0.00
  J-480                0.29    630.81     81.85      0.00
  J-481                0.62    633.32     60.23      0.00
  J-482                0.10    632.76     48.84      0.00
  J-483                0.58    632.76     44.34      0.00
  J-484                0.72    631.53     80.43      0.00
  J-485                0.14    620.74     57.42      0.00
  J-486                0.34    633.35     47.21      0.00
  J-487                0.05    633.35     49.08      0.00
  J-488                1.04    629.64     59.19      0.00
  J-489                0.87    629.51     58.77      0.00
  J-49                 0.67    632.90     69.47      0.00
  J-490                0.66    632.02     78.87      0.00
  J-491                0.30    632.02     78.82      0.00
  J-492                0.64    632.67     59.13      0.00
  J-493                0.48    631.45     80.73      0.00
  J-494                0.30    627.40     66.07      0.00
  J-495                0.28    627.45     68.83      0.00
  J-496                1.06    627.80     57.53      0.00
  J-497                0.52    629.65     56.57      0.00
  J-498                0.17    631.26     82.01      0.00
  J-499                0.39    631.23     81.99      0.00
  J-5                  0.38    628.62     50.97      0.00
  J-50                 0.61    632.36     71.16      0.00
  J-500                1.43    633.17     72.40      0.00
  J-501                0.60    632.65     73.37      0.00
  J-502                0.78    630.51     48.79      0.00
  J-503                0.78    630.62     47.13      0.00
  J-504                0.48    628.13     65.66      0.00
  J-505                0.44    628.07     65.58      0.00
  J-506                0.05    633.37     48.47      0.00
  J-507                0.46    630.42     70.35      0.00
  J-508                0.57    629.28     63.77      0.00
  J-509                0.72    632.18     75.90      0.00
  J-51                 0.47    633.38     66.46      0.00
  J-510                0.04    632.89     71.87      0.00
  J-511                0.96    631.15     75.99      0.00
  J-512                0.28    634.94     65.13      0.00
  J-513                0.84    626.05     53.43      0.00
  J-514                0.47    629.70     57.52      0.00
  J-515                0.51    629.70     56.68      0.00
  J-516                1.15    633.31     47.59      0.00
  J-517                0.43    630.40     67.76      0.00
  J-518                0.31    631.01     75.33      0.00
  J-519                0.30    632.53     78.87      0.00
  J-52                 0.54    633.81     63.20      0.00
  J-520                0.40    633.73     56.41      0.00
  J-521                0.63    633.76     65.44      0.00
  J-522                0.34    632.78     76.50      0.00
  J-523                0.55    632.37     75.75      0.00
  J-524                0.31    633.33     49.08      0.00
  J-525                0.68    633.20     54.77      0.00
  J-526                0.36    633.02     66.58      0.00
  J-527                0.57    629.08     61.28      0.00
  J-528                0.27    629.70     50.13      0.00
  J-529                0.34    630.09     65.46      0.00
  J-53                 2.91    633.33     48.52      0.00
  J-530                0.26    632.67     74.16      0.00
  J-531                0.15    632.67     71.86      0.00
  J-532                0.26    633.31     58.00      0.00
  J-533                0.69    623.57     58.54      0.00
  J-534                0.45    624.49     64.65      0.00
  J-535                0.09    625.93     63.36      0.00
  J-536                0.40    633.17     67.47      0.00
  J-537                0.71    631.50     69.23      0.00
  J-538                0.61    631.64     67.49      0.00
  J-539                0.35    626.12     64.33      0.00
  J-54                 0.50    633.33     48.85      0.00
  J-540                0.70    626.00     66.18      0.00
  J-541                0.58    630.00     73.54      0.00
  J-542                0.59    627.57     68.49      0.00
  J-543                0.22    632.94     66.37      0.00
  J-544                0.37    631.31     68.28      0.00
  J-545                0.13    631.31     70.97      0.00
  J-546                0.31    631.45     70.84      0.00
  J-547                0.38    631.49     68.08      0.00
  J-548                0.52    630.21     78.86      0.00
  J-549                0.40    627.82     51.95      0.00
  J-55                 0.15    632.96     68.29      0.00
  J-550                0.29    627.82     54.92      0.00
  J-551                0.17    632.98     68.44      0.00
  J-552                0.24    633.26     48.81      0.00
  J-553                0.32    633.31     59.94      0.00
  J-554                0.63    633.31     55.41      0.00
  J-555                0.52    627.97     66.72      0.00
  J-556                0.09    627.97     66.72      0.00
  J-557                0.47    631.27     82.01      0.00
  J-558                0.34    631.27     82.14      0.00
  J-559                0.78    632.22     82.92      0.00
  J-56                 0.65    632.95     68.34      0.00
  J-560                0.70    632.24     82.59      0.00
  J-561                1.48    632.76     47.98      0.00
  J-562                0.15    632.76     47.71      0.00
  J-563                0.38    629.83     55.87      0.00
  J-564                0.31    632.34     75.79      0.00
  J-565                0.34    630.01     65.97      0.00
  J-566                0.39    630.95     73.05      0.00
  J-567                0.18    630.95     74.93      0.00
  J-568                0.05    633.33     48.41      0.00
  J-569                0.51    630.06     60.03      0.00
  J-57                 0.17    635.34     63.13      0.00
  J-570                0.19    635.40     60.54      0.00
  J-571                0.06    634.35     66.35      0.00
  J-572                0.22    627.97     66.28      0.00
  J-573                0.83    632.64     69.61      0.00
  J-574                0.27    632.64     71.17      0.00
  J-575                0.43    633.31     62.36      0.00
  J-576                0.06    633.22     54.64      0.00
  J-577                0.11    627.80     62.85      0.00
  J-578                0.20    627.80     64.88      0.00
  J-579                0.66    628.57     58.97      0.00
  J-58                 0.10    635.74     60.00      0.00
  J-580                0.54    630.40     70.08      0.00
  J-581                0.39    633.72     71.78      0.00
  J-582                0.49    633.21     50.61      0.00
  J-583                0.83    633.33     66.58      0.00
  J-584                0.47    634.07     58.47      0.00
  J-585                0.97    631.48     68.77      0.00
  J-586                0.47    631.45     71.52      0.00
  J-587                0.24    633.30     49.34      0.00
  J-588                0.68    633.36     48.39      0.00
  J-589                0.65    632.25     81.47      0.00
  J-59                 0.96    629.04     69.37      0.00
  J-590                0.26    632.22     81.92      0.00
  J-591                0.15    632.53     77.50      0.00
  J-592                0.37    633.74     68.04      0.00
  J-593                0.39    630.35     69.13      0.00
  J-594                0.14    633.37     53.31      0.00
  J-595                0.61    628.91     64.54      0.00
  J-596                1.35    629.23     75.58      0.00
  J-597                1.95    629.65     68.19      0.00
  J-598                1.40    633.31     54.96      0.00
  J-599                0.18    633.33     65.34      0.00
  J-6                  0.88    628.59     57.25      0.00
  J-60                 0.36    628.97     76.26      0.00
  J-600                0.04    633.33     67.17      0.00
  J-601                0.28    633.17     62.48      0.00
  J-602                0.47    632.51     73.76      0.00
  J-603                0.14    632.53     80.43      0.00
  J-604                0.77    631.43     78.35      0.00
  J-605                1.04    630.02     79.30      0.00
  J-606                0.12    632.98     66.79      0.00
  J-607                0.17    632.82     75.76      0.00
  J-608                0.04    631.31     66.46      0.00
  J-609                0.15    631.13     82.01      0.00
  J-61                 0.59    622.72     66.50      0.00
  J-610                0.20    627.45     54.77      0.00
  J-611                0.40    632.31     71.25      0.00
  J-612                0.49    633.22     49.56      0.00
  J-613                0.41    631.62     80.42      0.00
  J-614                0.28    632.78     66.57      0.00
  J-615                0.26    632.90     65.85      0.00
  J-616                0.12    631.55     83.75      0.00
  J-617                0.21    633.22     47.92      0.00
  J-618                0.08    633.36     54.67      0.00
  J-619                0.30    633.36     54.23      0.00
  J-62                 0.49    622.72     72.19      0.00
  J-620                0.36    634.56     63.63      0.00
  J-621                0.48    629.63     54.72      0.00
  J-622                0.61    630.28     52.52      0.00
  J-623                0.31    633.53     54.38      0.00
  J-624                0.52    632.39     77.34      0.00
  J-625                0.22    633.36     53.48      0.00
  J-626                0.97    632.96     65.41      0.00
  J-627                0.16    632.96     66.13      0.00
  J-628                1.10    633.35     47.11      0.00
  J-629                0.15    632.53     76.25      0.00
  J-63                 0.69    633.23     45.84      0.00
  J-630                0.19    632.45     76.23      0.00
  J-631                0.64    631.78     79.11      0.00
  J-632                0.31    632.52     77.05      0.00
  J-633                0.09    632.89     74.76      0.00
  J-634                0.75    631.82     63.70      0.00
  J-635                0.32    631.90     64.03      0.00
  J-636                0.76    626.41     72.21      0.00
  J-637                0.17    632.24     83.27      0.00
  J-638                0.39    632.24     82.75      0.00
  J-639                0.67    634.02     76.06      0.00
  J-64                 0.45    633.22     49.00      0.00
  J-640                0.72    629.83     51.59      0.00
  J-641                0.39    633.89     58.63      0.00
  J-642                0.22    633.22     48.96      0.00
  J-643                0.07    633.36     60.26      0.00
  J-644                0.23    633.36     52.80      0.00
  J-645                0.56    631.34     60.99      0.00
  J-646                0.39    631.38     60.35      0.00
  J-647                1.03    632.21     83.30      0.00
  J-648                0.55    631.44     60.20      0.00
  J-649                0.31    631.36     77.39      0.00
  J-65                 0.66    631.13     81.59      0.00
  J-650                0.56    629.39     79.91      0.00
  J-651                0.16    629.39     79.67      0.00
  J-652                0.49    633.32     64.27      0.00
  J-653                0.35    631.75     63.62      0.00
  J-654                0.32    631.74     59.73      0.00
  J-655                0.00    632.38     72.42      0.00
  J-656                0.36    631.44     68.00      0.00
  J-657                0.35    633.20     60.70      0.00
  J-658                0.83    631.77     59.71      0.00
  J-659                0.44    632.39     75.98      0.00
  J-66                 0.88    630.81     81.77      0.00
  J-660                0.21    631.55     85.17      0.00
  J-661                0.69    629.20     64.62      0.00
  J-662                0.07    632.52     79.83      0.00
  J-663                0.28    635.01     63.20      0.00
  J-664                0.42    633.33     48.68      0.00
  J-665                0.72    626.44     71.23      0.00
  J-666                0.24    631.17     73.21      0.00
  J-667                0.07    631.06     77.49      0.00
  J-668                0.04    633.33     48.95      0.00
  J-669                0.71    632.00     60.07      0.00
  J-67                 0.68    629.83     58.02      0.00
  J-670                1.02    630.40     74.57      0.00
  J-671                0.18    633.37     52.91      0.00
  J-672                0.42    631.23     69.47      0.00
  J-673                1.02    629.39     79.46      0.00
  J-674                0.68    628.28     71.74      0.00
  J-675                1.19    627.30     62.90      0.00
  J-676                0.75    630.78     82.10      0.00
  J-677                0.16    631.07     79.50      0.00
  J-678                0.20    632.21     83.73      0.00
  J-679                0.05    627.97     66.90      0.00
  J-68                 0.25    629.83     58.12      0.00
  J-680                0.52    631.13     73.35      0.00
  J-681                0.36    634.18     57.10      0.00
  J-682                0.18    630.81     82.58      0.00
  J-683                1.13    633.34     47.38      0.00
  J-684                0.71    633.34     49.60      0.00
  J-685                0.12    631.41     69.86      0.00
  J-686                0.21    632.78     71.07      0.00
  J-687                0.26    632.61     74.97      0.00
  J-688                0.20    631.23     70.51      0.00
  J-689                0.26    626.41     68.26      0.00
  J-69                 0.72    627.31     55.52      0.00
  J-690                0.39    630.95     72.22      0.00
  J-691                0.21    629.39     78.27      0.00
  J-692                0.19    627.97     66.42      0.00
  J-693                0.12    632.67     58.71      0.00
  J-694                2.38    632.32     74.42      0.00
  J-695                0.15    632.54     73.90      0.00
  J-696                0.14    633.33     51.65      0.00
  J-697                0.55    631.08     76.49      0.00
  J-698                0.16    633.31     69.80      0.00
  J-699                0.17    633.31     67.20      0.00
  J-7                  0.61    631.86     75.31      0.00
  J-70                 0.69    625.92     54.59      0.00
  J-700                0.14    632.51     72.53      0.00
  J-701                0.31    631.13     78.90      0.00
  J-702                0.15    632.00     59.77      0.00
  J-703                0.55    627.36     54.66      0.00
  J-704                0.00    628.67     66.74      0.00
  J-705                0.00    629.16     64.53      0.00
  J-706                0.09    627.51     62.04      0.00
  J-707                0.26    629.83     55.25      0.00
  J-708                0.40    629.27     64.99      0.00
  J-709                0.66    630.40     64.78      0.00
  J-71                 0.04    635.05     63.23      0.00
  J-710                0.30    627.80     65.55      0.00
  J-711                0.06    631.37     73.38      0.00
  J-712                0.18    631.45     80.42      0.00
  J-713                1.34    633.17     53.27      0.00
  J-714                0.37    631.82     74.35      0.00
  J-715                0.03    629.75     76.13      0.00
  J-716                0.67    633.35     60.10      0.00
  J-717                0.62    628.20     69.25      0.00
  J-718                0.98    628.22     64.64      0.00
  J-719                0.05    627.26     54.84      0.00
  J-72                 0.05    635.09     63.00      0.00
  J-720                0.59    629.28     54.41      0.00
  J-721                0.00    635.09     62.85      0.00
  J-722                0.10    627.45     57.57      0.00
  J-723                0.19    629.70     57.72      0.00
  J-724                0.14    632.22     82.65      0.00
  J-725                0.24    631.41     70.66      0.00
  J-726                0.10    631.66     73.19      0.00
  J-727                0.00    629.26     64.96      0.00
  J-728                0.37    631.04     74.98      0.00
  J-729                0.50    630.40     67.99      0.00
  J-73                 1.05    630.61     59.54      0.00
  J-730                0.55    624.94     59.23      0.00
  J-731                0.68    624.94     70.49      0.00
  J-732                0.26    626.44     70.72      0.00
  J-733                0.55    630.68     59.85      0.00
  J-734                2.86    633.33     65.47      0.00
  J-735                0.35    627.44     69.48      0.00
  J-736                0.32    627.44     67.37      0.00
  J-737                0.39    630.01     80.20      0.00
  J-738                1.01    633.32     50.50      0.00
  J-739                0.04    633.21     53.62      0.00
  J-74                 0.31    630.61     56.52      0.00
  J-740                0.34    631.59     78.41      0.00
  J-741                0.07    628.11     57.56      0.00
  J-742                0.61    632.99     73.74      0.00
  J-743                0.20    632.24     82.53      0.00
  J-744                0.05    631.59     79.12      0.00
  J-745                0.60    630.88     60.27      0.00
  J-746                0.14    632.53     80.82      0.00
  J-747                0.36    629.27     56.87      0.00
  J-748                0.30    627.35     65.80      0.00
  J-749                0.83    632.22     82.12      0.00
  J-75                 0.74    633.35     48.56      0.00
  J-750                0.05    627.80     66.70      0.00
  J-751                0.17    628.63     66.41      0.00
  J-752                1.11    632.71     48.75      0.00
  J-753                0.10    627.35     61.30      0.00
  J-754                0.00    632.31     71.25      0.00
  J-755                0.67    633.73     66.40      0.00
  J-756                2.15    633.32     68.66      0.00
  J-757                0.79    627.80     51.41      0.00
  J-758                0.53    629.14     65.06      0.00
  J-759                0.07    626.41     74.92      0.00
  J-76                 0.77    633.35     48.65      0.00
  J-760                0.29    631.31     82.85      0.00
  J-761                0.00    631.03     64.23      0.00
  J-762                0.26    632.38     79.75      0.00
  J-763                0.16    632.24     82.58      0.00
  J-764                0.13    631.41     52.09      0.00
  J-765                0.19    633.27     47.96      0.00
  J-766                0.06    627.57     76.99      0.00
  J-767                0.26    629.27     55.07      0.00
  J-768                0.00    631.06     66.83      0.00
  J-769                0.00    631.11     71.48      0.00
  J-77                 0.71    633.33     48.86      0.00
  J-770                0.14    633.20     47.69      0.00
  J-771                0.06    628.76     55.51      0.00
  J-772                0.11    627.40     61.77      0.00
  J-773                0.82    633.32     54.14      0.00
  J-774                0.00    631.37     73.40      0.00
  J-775                0.00    631.03     74.53      0.00
  J-776                0.00    630.55     68.28      0.00
  J-777                0.00    630.84     69.11      0.00
  J-778                0.00    630.51     68.18      0.00
  J-779                0.00    630.46     69.92      0.00
  J-78                 0.36    633.22     51.86      0.00
  J-780                0.00    630.42     68.03      0.00
  J-781                0.00    631.05     74.65      0.00
  J-782                0.00    631.03     74.57      0.00
  J-783                0.00    631.63     80.48      0.00
  J-784                0.00    631.53     82.83      0.00
  J-785                0.00    630.79     79.17      0.00
  J-786                0.00    631.07     74.73      0.00
  J-787                0.00    631.79     76.54      0.00
  J-788                0.00    632.22     76.40      0.00
  J-789                0.00    631.71     78.84      0.00
  J-79                 0.67    633.21     51.96      0.00
  J-790                0.00    631.63     80.75      0.00
  J-791                0.00    631.63     80.84      0.00
  J-792                0.00    631.63     80.02      0.00
  J-793                0.00    631.63     75.48      0.00
  J-794                0.00    632.02     76.67      0.00
  J-795                0.00    632.06     76.49      0.00
  J-796                0.00    633.19     72.34      0.00
  J-797                0.00    634.09     69.78      0.00
  J-798                0.00    634.14     68.76      0.00
  J-799                0.00    631.56     63.89      0.00
  J-8                  0.55    631.85     80.08      0.00
  J-80                 0.51    630.16     62.63      0.00
  J-800                0.10    631.45     76.62      0.00
  J-801                0.00    631.32     66.32      0.00
  J-802                0.00    631.38     60.55      0.00
  J-803                0.00    631.54     64.37      0.00
  J-804                0.35    633.36     50.98      0.00
  J-805                0.00    632.38     75.95      0.00
  J-806                0.00    633.37     53.17      0.00
  J-807                0.00    633.73     69.70      0.00
  J-808                0.00    633.74     68.83      0.00
  J-809                0.00    630.87     60.26      0.00
  J-81                 0.25    625.85     59.17      0.00
  J-82                 0.43    625.85     63.33      0.00
  J-83                 0.27    627.57     71.08      0.00
  J-84                 0.05    627.57     72.83      0.00
  J-85                 0.19    632.89     74.39      0.00
  J-86                 0.24    632.89     72.26      0.00
  J-87                 0.25    628.09     55.48      0.00
  J-88                 0.12    629.04     68.84      0.00
  J-89                 1.02    630.77     47.15      0.00
  J-9                  0.77    632.65     71.23      0.00
  J-90                 0.96    630.74     52.42      0.00
  J-91                 0.96    629.89     51.78      0.00
  J-92                 0.34    629.83     53.95      0.00
  J-93                 0.15    635.08     63.05      0.00
  J-94                 0.16    635.29     63.11      0.00
  J-95                 0.75    632.61     75.13      0.00
  J-96                 0.34    632.62     76.12      0.00
  J-97                 0.21    634.25     56.87      0.00
  J-98                 0.18    634.26     56.88      0.00
  J-99                 0.68    634.59     69.38      0.00
  O-Pump-1             0.00    634.35     67.02      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1114.51    614.20     55.19      0.00  Tank
  T-2              -1862.21    639.43     59.99      0.00  Tank
  T-3                384.93    621.23     56.65      0.00  Tank
   
   
  Node Results at 1:10:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    622.37     57.99      0.00
  J-10                 0.48    632.09     66.14      0.00
  J-100                0.47    633.43     71.13      0.00
  J-101                0.10    633.39     69.45      0.00
  J-102                0.80    633.43     67.50      0.00
  J-103                0.28    632.55     56.86      0.00
  J-104                0.33    632.55     51.84      0.00
  J-105                0.29    631.92     79.92      0.00
  J-106                0.19    631.92     79.69      0.00
  J-107                1.31    630.49     62.44      0.00
  J-108                1.30    630.45     59.55      0.00
  J-109                0.50    634.03     67.06      0.00
  J-11                 0.31    628.46     50.92      0.00
  J-110                0.16    633.99     68.08      0.00
  J-111                0.31    630.60     74.53      0.00
  J-112                0.24    630.59     74.38      0.00
  J-113                0.32    632.51     48.93      0.00
  J-114                0.14    632.51     45.79      0.00
  J-115                0.41    632.67     78.27      0.00
  J-116                0.71    632.68     75.02      0.00
  J-117                0.36    632.66     67.93      0.00
  J-118                1.00    632.38     72.60      0.00
  J-119                0.94    627.23     52.96      0.00
  J-12                 0.64    628.45     56.65      0.00
  J-120                0.54    628.73     54.48      0.00
  J-121                0.39    632.63     47.55      0.00
  J-122                0.52    632.63     48.13      0.00
  J-123                0.47    632.17     43.84      0.00
  J-124                0.43    632.16     47.78      0.00
  J-125                0.44    630.50     55.11      0.00
  J-126                0.72    630.94     60.58      0.00
  J-127                0.08    636.43     58.68      0.00
  J-128                0.24    634.20     62.44      0.00
  J-129                0.17    634.07     61.13      0.00
  J-13                 0.58    626.02     64.18      0.00
  J-130                0.56    631.51     76.43      0.00
  J-131                0.28    631.42     77.04      0.00
  J-132                0.68    632.63     48.67      0.00
  J-133                0.43    632.62     50.18      0.00
  J-134                0.33    634.07     57.66      0.00
  J-135                0.41    634.33     58.68      0.00
  J-136                1.18    630.04     67.89      0.00
  J-137                1.07    630.06     67.96      0.00
  J-138                0.19    622.43     58.30      0.00
  J-139                0.87    624.15     62.89      0.00
  J-14                 0.49    626.46     62.10      0.00
  J-140                0.34    630.77     82.23      0.00
  J-141                1.09    630.84     81.50      0.00
  J-142                0.68    630.96     81.44      0.00
  J-143                0.26    630.96     82.60      0.00
  J-144                0.26    632.35     67.74      0.00
  J-145                0.48    631.28     79.85      0.00
  J-146                0.44    632.56     51.44      0.00
  J-147                0.38    631.79     76.72      0.00
  J-148                0.34    631.78     72.70   3649.60
  J-149                0.89    631.27     74.56      0.00
  J-15                 0.28    628.54     56.17      0.00
  J-150                1.04    631.24     79.92      0.00
  J-151                0.13    632.17     43.93      0.00
  J-152                0.11    632.17     45.09      0.00
  J-153                0.62    626.40     59.57      0.00
  J-154                0.70    625.56     54.83      0.00
  J-155                0.27    629.31     68.16      0.00
  J-156                0.47    629.28     68.07      0.00
  J-157                0.09    635.09     59.56      0.00
  J-158                0.37    634.76     59.84      0.00
  J-159                0.63    631.22     76.27      0.00
  J-16                 0.43    628.67     60.65      0.00
  J-160                0.25    631.22     78.49      0.00
  J-161                0.81    630.39     80.72      0.00
  J-162                0.29    630.39     81.99      0.00
  J-163                0.72    632.64     55.04      0.00
  J-164                1.12    632.64     48.36      0.00
  J-165                0.18    631.27     76.01      0.00
  J-166                0.36    631.13     80.68      0.00
  J-167                0.56    632.96     53.21      0.00
  J-168                0.45    632.84     53.93      0.00
  J-169                0.71    632.71     54.32      0.00
  J-17                 0.43    630.16     54.52      0.00
  J-170                0.35    632.71     53.86      0.00
  J-171                0.85    632.57     65.82      0.00
  J-172                0.14    632.66     65.97      0.00
  J-173                0.09    632.66     67.01      0.00
  J-174                0.35    633.39     68.39      0.00
  J-175                0.35    633.54     67.64      0.00
  J-176                0.43    633.21     71.81      0.00
  J-177                0.35    633.06     78.20      0.00
  J-178                0.12    634.10     61.19      0.00
  J-179                0.68    633.94     64.61      0.00
  J-18                 0.51    630.12     50.56      0.00
  J-180                0.57    631.30     75.28      0.00
  J-181                0.45    632.81     78.12      0.00
  J-182                0.95    630.97     67.65      0.00
  J-183                0.77    631.02     70.94      0.00
  J-184                0.38    632.55     65.52      0.00
  J-185                0.48    632.41     65.37      0.00
  J-186                0.13    629.66     67.03      0.00
  J-187                0.47    629.66     65.92      0.00
  J-188                0.75    629.96     71.83      0.00
  J-189                0.33    629.96     69.96      0.00
  J-19                 0.18    632.30     67.71      0.00
  J-190                0.96    630.40     68.65      0.00
  J-191                0.33    629.95     67.64      0.00
  J-192                0.67    632.64     48.39      0.00
  J-193                0.66    632.63     48.80      0.00
  J-194                0.36    633.50     58.32      0.00
  J-195                0.31    633.84     58.43      0.00
  J-196                0.20    629.97     68.80      0.00
  J-197                0.51    629.99     67.45      0.00
  J-198                0.10    627.83     66.22      0.00
  J-199                0.09    627.83     66.22      0.00
  J-2                  0.00    628.86     60.61      0.00
  J-20                 0.27    632.30     66.71      0.00
  J-200                0.46    632.62     49.70      0.00
  J-201                0.19    631.25     78.14      0.00
  J-202                0.24    632.41     69.87      0.00
  J-203                0.46    627.09     58.03      0.00
  J-204                0.54    626.99     60.71      0.00
  J-205                0.96    630.99     64.46      0.00
  J-206                0.55    631.07     68.04      0.00
  J-207                0.31    630.39     79.15      0.00
  J-208                0.50    628.98     80.15      0.00
  J-209                0.21    628.98     79.72      0.00
  J-21                 0.25    629.43     69.04      0.00
  J-210                0.36    632.28     68.92      0.00
  J-211                0.34    632.71     53.43      0.00
  J-212                0.42    632.19     67.40      0.00
  J-213                0.59    632.03     68.75      0.00
  J-214                0.51    633.53     61.32      0.00
  J-215                0.31    633.50     60.88      0.00
  J-216                0.37    631.21     72.68      0.00
  J-217                0.35    630.64     71.02      0.00
  J-218                0.51    624.78     60.54      0.00
  J-219                0.91    626.71     63.56      0.00
  J-22                 0.08    629.43     69.44      0.00
  J-220                0.26    631.03     82.76      0.00
  J-221                0.54    631.13     80.27      0.00
  J-222                0.72    633.01     66.75      0.00
  J-223                0.29    634.30     63.79      0.00
  J-224                0.44    631.49     76.91      0.00
  J-225                0.67    631.25     77.87      0.00
  J-226                0.31    629.90     62.57      0.00
  J-227                0.37    631.04     74.96      0.00
  J-228                1.13    632.70     47.97      0.00
  J-229                0.00    632.55     74.25      0.00
  J-23                 0.44    629.93     76.09      0.00
  J-230                0.26    630.59     63.59      0.00
  J-231                0.67    630.59     63.74      0.00
  J-232                0.80    630.48     64.43      0.00
  J-233                0.10    634.45     63.19      0.00
  J-234                0.26    634.36     66.47      0.00
  J-235                0.53    631.05     82.77      0.00
  J-236                0.78    632.65     59.65      0.00
  J-237                0.51    632.82     57.12      0.00
  J-238                0.29    630.65     64.64      0.00
  J-239                0.24    630.65     65.18      0.00
  J-24                 0.77    629.77     75.28      0.00
  J-240                0.49    623.32     55.65      0.00
  J-241                0.22    623.19     55.82      0.00
  J-242                0.39    633.50     55.83      0.00
  J-243                0.09    634.52     59.75      0.00
  J-244                0.83    628.91     60.63      0.00
  J-245                0.81    628.38     60.50      0.00
  J-246                0.58    626.00     54.59      0.00
  J-247                0.66    632.76     57.54      0.00
  J-248                0.40    632.94     55.14      0.00
  J-249                0.21    632.54     52.08      0.00
  J-25                 1.70    630.45     58.65      0.00
  J-250                0.47    631.78     72.47   1554.92
  J-251                0.61    631.90     74.92      0.00
  J-252                0.49    632.66     65.71      0.00
  J-253                0.52    630.62     74.45      0.00
  J-254                0.44    630.62     74.67      0.00
  J-255                0.66    630.62     79.57      0.00
  J-256                0.61    631.88     74.69      0.00
  J-257                0.00    628.14     64.59      0.00
  J-258                0.17    632.38     66.89      0.00
  J-259                0.30    632.67     47.58      0.00
  J-26                 0.94    630.54     63.45      0.00
  J-260                0.09    631.71     77.02      0.00
  J-261                0.87    631.71     76.59      0.00
  J-262                0.39    627.39     53.84      0.00
  J-263                0.53    627.68     51.42      0.00
  J-264                0.19    634.65     59.25      0.00
  J-265                0.67    632.62     52.29      0.00
  J-266                0.28    632.57     48.75      0.00
  J-267                0.46    631.06     82.78      0.00
  J-268                0.39    629.98     71.83      0.00
  J-269                0.48    630.62     82.50      0.00
  J-27                 0.85    632.68     53.16      0.00
  J-270                0.91    630.29     74.06      0.00
  J-271                0.35    632.27     69.17      0.00
  J-272                0.37    634.16     59.35      0.00
  J-273                0.63    632.01     71.22      0.00
  J-274                0.29    632.03     68.59      0.00
  J-275                0.05    633.96     63.19      0.00
  J-276                0.78    630.76     65.66      0.00
  J-277                0.67    630.59     68.81      0.00
  J-278                0.10    634.73     59.75      0.00
  J-279                0.99    631.76     71.94      0.00
  J-28                 0.59    632.56     48.77      0.00
  J-280                0.25    631.71     71.04      0.00
  J-281                0.22    632.25     67.04      0.00
  J-282                0.31    632.27     66.00      0.00
  J-283                0.51    628.37     60.60      0.00
  J-284                0.58    627.99     57.87      0.00
  J-285                0.37    632.66     48.77      0.00
  J-286                0.55    632.66     47.34      0.00
  J-287                0.05    629.99     72.48      0.00
  J-288                0.28    630.01     72.13      0.00
  J-289                0.24    631.87     74.33      0.00
  J-29                 0.25    629.96     76.08      0.00
  J-290                0.47    631.35     66.01      0.00
  J-291                0.68    631.33     68.28      0.00
  J-292                0.01    631.92     79.69      0.00
  J-293                0.60    632.65     47.80      0.00
  J-294                0.21    632.64     66.65      0.00
  J-295                0.10    634.90     59.57      0.00
  J-296                0.73    632.08     71.89      0.00
  J-297                0.22    632.66     66.15      0.00
  J-298                0.34    632.88     54.61      0.00
  J-299                0.38    631.10     70.63      0.00
  J-3                  0.35    626.39     59.93      0.00
  J-30                 0.55    629.20     59.17      0.00
  J-300                0.50    633.27     64.45      0.00
  J-301                0.26    633.43     56.35      0.00
  J-302                0.01    633.96     62.38      0.00
  J-303                0.39    632.65     51.46      0.00
  J-304                0.66    630.18     78.27      0.00
  J-305                0.95    629.00     64.71      0.00
  J-306                0.38    631.98     69.49      0.00
  J-307                0.62    632.00     68.54      0.00
  J-308                0.22    632.01     70.23      0.00
  J-309                1.01    629.66     76.83      0.00
  J-31                 1.11    629.81     62.35      0.00
  J-310                0.81    629.25     72.96      0.00
  J-311                0.00    626.46     60.83      0.00
  J-312                0.00    628.04     69.44      0.00
  J-313                0.20    632.32     69.04      0.00
  J-314                0.40    629.43     67.30      0.00
  J-315                0.65    629.59     70.51      0.00
  J-316                0.16    629.43     73.74      0.00
  J-317                0.05    629.43     72.28      0.00
  J-318                0.28    627.42     65.17      0.00
  J-319                0.37    627.42     66.76      0.00
  J-32                 0.43    632.28     68.74      0.00
  J-320                0.42    627.67     55.30      0.00
  J-321                0.36    627.43     54.72      0.00
  J-322                0.39    627.41     66.55      0.00
  J-323                0.27    627.41     70.04      0.00
  J-324                0.59    631.01     69.40      0.00
  J-325                0.52    630.95     68.04      0.00
  J-326                0.25    627.41     62.46      0.00
  J-327                0.84    631.14     80.45      0.00
  J-328                0.94    630.60     74.50      0.00
  J-329                0.44    631.05     73.51      0.00
  J-33                 0.66    632.49     62.49      0.00
  J-330                0.47    630.98     69.05      0.00
  J-331                0.62    627.28     54.54      0.00
  J-332                0.50    627.21     55.12      0.00
  J-333                0.26    627.41     63.86      0.00
  J-334                0.45    627.41     65.13      0.00
  J-335                1.71    632.58     49.81      0.00
  J-336                0.56    632.63     48.23      0.00
  J-337                0.72    630.46     69.30      0.00
  J-338                0.44    627.67     66.31      0.00
  J-339                0.67    627.67     64.47      0.00
  J-34                 0.50    630.28     58.53      0.00
  J-340                0.35    627.33     65.68      0.00
  J-341                0.26    627.33     73.89      0.00
  J-342                0.49    630.54     63.41      0.00
  J-343                0.11    630.57     63.87      0.00
  J-344                0.11    627.19     55.59      0.00
  J-345                0.33    627.14     54.99      0.00
  J-346                0.89    630.87     65.84      0.00
  J-347                0.74    630.78     66.23      0.00
  J-348                0.54    628.10     52.69      0.00
  J-349                0.31    628.00     56.68      0.00
  J-35                 1.24    630.28     66.91      0.00
  J-350                0.25    627.70     52.29      0.00
  J-351                0.70    627.30     51.17      0.00
  J-352                0.00    634.30     63.80      0.00
  J-353                0.25    631.01     67.98      0.00
  J-354                0.65    629.60     66.85      0.00
  J-355                0.59    622.59     57.93      0.00
  J-356                0.25    622.53     58.08      0.00
  J-357                0.42    623.27     56.66      0.00
  J-358                0.15    633.51     66.79      0.00
  J-359                0.56    627.21     53.44      0.00
  J-36                 0.43    629.80     60.11      0.00
  J-360                0.36    627.36     68.83      0.00
  J-361                1.29    627.33     63.85      0.00
  J-362                0.34    629.34     68.15      0.00
  J-363                0.74    633.16     60.28      0.00
  J-364                0.86    627.61     64.89      0.00
  J-365                0.93    627.53     62.49      0.00
  J-366                1.02    628.26     64.62      0.00
  J-367                0.49    627.12     52.93      0.00
  J-368                0.28    629.75     60.55      0.00
  J-369                1.51    630.28     56.75      0.00
  J-37                 0.77    629.73     64.45      0.00
  J-370                0.46    630.94     68.63      0.00
  J-371                0.58    630.60     74.76      0.00
  J-372                0.00    628.99     75.86      0.00
  J-373                0.00    630.61     66.30      0.00
  J-374                0.28    627.46     55.63      0.00
  J-375                0.57    629.96     72.40      0.00
  J-376                0.24    632.26     75.49      0.00
  J-377                1.03    630.93     80.65      0.00
  J-378                0.92    630.57     65.03      0.00
  J-379                0.31    629.93     78.93      0.00
  J-38                 0.45    629.76     67.37      0.00
  J-380                1.86    632.71     51.85      0.00
  J-381                0.44    632.69     48.70      0.00
  J-382                0.30    627.77     62.96      0.00
  J-383                0.51    629.34     54.51      0.00
  J-384                0.51    629.34     52.64      0.00
  J-385                0.44    627.42     60.36      0.00
  J-386                1.07    632.63     48.40      0.00
  J-387                0.19    627.97     55.92      0.00
  J-388                0.50    630.19     60.23      0.00
  J-389                0.11    627.42     68.75      0.00
  J-39                 0.12    632.22     67.28      0.00
  J-390                0.67    629.73     51.13      0.00
  J-391                1.06    629.39     52.40      0.00
  J-392                0.52    622.58     56.02      0.00
  J-393                0.66    633.12     57.25      0.00
  J-394                0.54    632.64     51.73      0.00
  J-395                0.42    631.06     83.60      0.00
  J-396                1.19    630.70     67.57      0.00
  J-397                0.43    632.04     62.57      0.00
  J-398                0.65    632.75     52.75      0.00
  J-399                0.06    629.98     71.30      0.00
  J-4                  1.03    627.42     65.18      0.00
  J-40                 0.26    632.22     70.55      0.00
  J-400                0.24    632.62     49.53      0.00
  J-401                0.00    628.43     66.81      0.00
  J-402                0.47    630.08     73.86      0.00
  J-403                0.03    632.66     66.50      0.00
  J-404                0.56    631.13     79.60      0.00
  J-405                0.07    627.09     59.17      0.00
  J-406                0.25    632.28     71.24      0.00
  J-407                0.35    632.32     68.27      0.00
  J-408                0.39    631.65     78.11      0.00
  J-409                0.30    628.40     52.08      0.00
  J-41                 0.70    630.04     69.75      0.00
  J-410                0.72    628.91     64.83      0.00
  J-411                0.40    631.93     72.02      0.00
  J-412                0.10    627.19     55.57      0.00
  J-413                0.03    627.19     56.91      0.00
  J-414                0.51    630.68     64.27      0.00
  J-415                0.00    628.48     66.76      0.00
  J-416                0.24    632.01     79.58      0.00
  J-417                0.69    629.94     67.89      0.00
  J-418                0.69    632.69     47.67      0.00
  J-419                0.37    632.68     48.37      0.00
  J-42                 0.93    629.65     67.30      0.00
  J-420                0.51    632.53     70.34      0.00
  J-421                1.46    632.54     74.25      0.00
  J-422                0.49    632.49     66.25      0.00
  J-423                0.69    632.70     52.03      0.00
  J-424                0.31    632.72     52.78      0.00
  J-425                0.31    631.49     76.87      0.00
  J-426                0.10    631.49     76.07      0.00
  J-427                0.60    631.10     78.16      0.00
  J-428                0.54    630.98     67.00      0.00
  J-429                0.29    632.97     55.89      0.00
  J-43                 0.25    632.38     65.48      0.00
  J-430                0.07    635.62     58.45      0.00
  J-431                1.35    631.76     71.86    863.04
  J-432                0.09    630.64     71.51      0.00
  J-433                0.49    624.18     58.62      0.00
  J-434                0.39    630.36     50.52      0.00
  J-435                0.12    635.23     58.59      0.00
  J-436                0.22    630.67     71.93      0.00
  J-437                0.46    631.99     80.16      0.00
  J-438                1.05    632.63     50.77      0.00
  J-439                0.26    632.63     52.01      0.00
  J-44                 0.20    632.35     66.42      0.00
  J-440                0.19    632.28     68.46      0.00
  J-441                0.82    632.17     45.62      0.00
  J-442                0.30    632.16     46.83      0.00
  J-443                0.09    629.34     50.90      0.00
  J-444                0.82    632.65     60.88      0.00
  J-445                0.05    632.65     65.60      0.00
  J-446                0.92    628.10     56.66      0.00
  J-447                0.29    632.35     66.96      0.00
  J-448                0.22    632.35     66.02      0.00
  J-449                0.43    631.47     76.74      0.00
  J-45                 0.22    634.24     61.80      0.00
  J-450                0.91    632.52     64.84      0.00
  J-451                0.77    632.17     51.17      0.00
  J-452                0.97    632.17     46.60      0.00
  J-453                0.69    631.73     77.10      0.00
  J-454                0.41    629.45     63.57      0.00
  J-455                0.34    632.85     62.98      0.00
  J-456                0.80    630.61     66.34      0.00
  J-457                0.58    629.98     72.32      0.00
  J-458                1.78    631.60     83.01      0.00
  J-459                1.32    631.41     85.10      0.00
  J-46                 0.06    634.25     62.00      0.00
  J-460                0.70    627.15     54.22      0.00
  J-461                0.62    632.69     53.36      0.00
  J-462                0.63    632.69     49.41      0.00
  J-463                0.61    629.88     62.55      0.00
  J-464                0.44    631.44     61.05      0.00
  J-465                0.64    632.01     68.07      0.00
  J-466                0.67    632.65     47.86      0.00
  J-467                0.34    632.65     51.21      0.00
  J-468                0.36    630.22     50.92      0.00
  J-469                0.32    630.32     53.69      0.00
  J-47                 0.32    633.80     57.65      0.00
  J-470                0.24    632.26     66.05      0.00
  J-471                0.45    628.42     52.18      0.00
  J-472                0.92    630.61     76.91      0.00
  J-473                2.05    633.07     69.41      0.00
  J-474                0.42    629.54     69.71      0.00
  J-475                0.10    632.32     69.31      0.00
  J-476                0.29    633.84     65.52      0.00
  J-477                0.49    632.69     56.50      0.00
  J-478                0.59    632.66     48.70      0.00
  J-479                0.17    632.65     48.17      0.00
  J-48                 0.50    633.96     59.34      0.00
  J-480                0.29    630.39     81.67      0.00
  J-481                0.62    632.65     59.94      0.00
  J-482                0.10    632.17     48.58      0.00
  J-483                0.58    632.17     44.08      0.00
  J-484                0.72    631.04     80.22      0.00
  J-485                0.14    621.36     57.69      0.00
  J-486                0.34    632.68     46.91      0.00
  J-487                0.05    632.68     48.79      0.00
  J-488                1.04    629.34     59.06      0.00
  J-489                0.87    629.22     58.65      0.00
  J-49                 0.67    632.26     69.19      0.00
  J-490                0.66    631.49     78.64      0.00
  J-491                0.30    631.49     78.59      0.00
  J-492                0.64    632.04     58.86      0.00
  J-493                0.48    630.96     80.52      0.00
  J-494                0.30    627.32     66.04      0.00
  J-495                0.28    627.36     68.79      0.00
  J-496                1.06    627.67     57.48      0.00
  J-497                0.52    629.34     56.43      0.00
  J-498                0.17    630.79     81.80      0.00
  J-499                0.39    630.77     81.79      0.00
  J-5                  0.38    628.42     50.88      0.00
  J-50                 0.61    631.75     70.90      0.00
  J-500                1.43    632.54     72.12      0.00
  J-501                0.60    632.04     73.11      0.00
  J-502                0.78    630.12     48.62      0.00
  J-503                0.78    630.22     46.96      0.00
  J-504                0.48    627.98     65.60      0.00
  J-505                0.44    627.92     65.52      0.00
  J-506                0.05    632.69     48.18      0.00
  J-507                0.46    630.04     70.19      0.00
  J-508                0.57    629.02     63.66      0.00
  J-509                0.72    631.59     75.65      0.00
  J-51                 0.47    632.71     66.17      0.00
  J-510                0.04    632.27     71.61      0.00
  J-511                0.96    630.70     75.79      0.00
  J-512                0.28    634.16     64.79      0.00
  J-513                0.84    626.11     53.46      0.00
  J-514                0.47    629.39     57.38      0.00
  J-515                0.51    629.39     56.54      0.00
  J-516                1.15    632.64     47.29      0.00
  J-517                0.43    630.02     67.59      0.00
  J-518                0.31    630.57     75.14      0.00
  J-519                0.30    631.92     78.61      0.00
  J-52                 0.54    633.11     62.90      0.00
  J-520                0.40    633.03     56.10      0.00
  J-521                0.63    633.05     65.14      0.00
  J-522                0.34    632.17     76.23      0.00
  J-523                0.55    631.77     75.49      0.00
  J-524                0.31    632.66     48.79      0.00
  J-525                0.68    632.54     54.48      0.00
  J-526                0.36    632.37     66.30      0.00
  J-527                0.57    628.84     61.18      0.00
  J-528                0.27    629.39     50.00      0.00
  J-529                0.34    629.74     65.31      0.00
  J-53                 2.91    632.65     48.23      0.00
  J-530                0.26    632.09     73.91      0.00
  J-531                0.15    632.09     71.60      0.00
  J-532                0.26    632.63     57.71      0.00
  J-533                0.69    623.57     58.53      0.00
  J-534                0.45    624.42     64.62      0.00
  J-535                0.09    626.00     63.39      0.00
  J-536                0.40    632.51     67.19      0.00
  J-537                0.71    630.95     68.99      0.00
  J-538                0.61    631.09     67.25      0.00
  J-539                0.35    626.18     64.36      0.00
  J-54                 0.50    632.65     48.55      0.00
  J-540                0.70    626.07     66.21      0.00
  J-541                0.58    629.66     73.39      0.00
  J-542                0.59    627.47     68.44      0.00
  J-543                0.22    632.31     66.10      0.00
  J-544                0.37    630.78     68.05      0.00
  J-545                0.13    630.78     70.74      0.00
  J-546                0.31    630.91     70.61      0.00
  J-547                0.38    630.94     67.84      0.00
  J-548                0.52    629.75     78.66      0.00
  J-549                0.40    627.70     51.90      0.00
  J-55                 0.15    632.33     68.02      0.00
  J-550                0.29    627.70     54.87      0.00
  J-551                0.17    632.34     68.16      0.00
  J-552                0.24    632.58     48.51      0.00
  J-553                0.32    632.63     59.65      0.00
  J-554                0.63    632.63     55.11      0.00
  J-555                0.52    627.83     66.66      0.00
  J-556                0.09    627.83     66.66      0.00
  J-557                0.47    630.80     81.81      0.00
  J-558                0.34    630.80     81.93      0.00
  J-559                0.78    631.63     82.66      0.00
  J-56                 0.65    632.32     68.07      0.00
  J-560                0.70    631.64     82.33      0.00
  J-561                1.48    632.16     47.72      0.00
  J-562                0.15    632.16     47.46      0.00
  J-563                0.38    629.51     55.73      0.00
  J-564                0.31    631.74     75.53      0.00
  J-565                0.34    629.67     65.82      0.00
  J-566                0.39    630.52     72.87      0.00
  J-567                0.18    630.52     74.74      0.00
  J-568                0.05    632.65     48.12      0.00
  J-569                0.51    629.72     59.88      0.00
  J-57                 0.17    634.54     62.78      0.00
  J-570                0.19    634.58     60.19      0.00
  J-571                0.06    633.62     66.03      0.00
  J-572                0.22    627.83     66.22      0.00
  J-573                0.83    632.03     69.34      0.00
  J-574                0.27    632.03     70.90      0.00
  J-575                0.43    632.64     62.07      0.00
  J-576                0.06    632.55     54.35      0.00
  J-577                0.11    627.67     62.79      0.00
  J-578                0.20    627.67     64.83      0.00
  J-579                0.66    628.38     58.88      0.00
  J-58                 0.10    634.90     59.64      0.00
  J-580                0.54    630.02     69.92      0.00
  J-581                0.39    633.05     71.49      0.00
  J-582                0.49    632.54     50.32      0.00
  J-583                0.83    632.65     66.29      0.00
  J-584                0.47    633.35     58.16      0.00
  J-585                0.97    630.93     68.54      0.00
  J-586                0.47    630.91     71.28      0.00
  J-587                0.24    632.63     49.05      0.00
  J-588                0.68    632.68     48.10      0.00
  J-589                0.65    631.66     81.22      0.00
  J-59                 0.96    628.65     69.21      0.00
  J-590                0.26    631.63     81.66      0.00
  J-591                0.15    631.92     77.24      0.00
  J-592                0.37    633.04     67.74      0.00
  J-593                0.39    629.97     68.96      0.00
  J-594                0.14    632.69     53.01      0.00
  J-595                0.61    628.69     64.44      0.00
  J-596                1.35    628.96     75.47      0.00
  J-597                1.95    629.34     68.06      0.00
  J-598                1.40    632.64     54.66      0.00
  J-599                0.18    632.65     65.05      0.00
  J-6                  0.88    628.39     57.16      0.00
  J-60                 0.36    628.59     76.09      0.00
  J-600                0.04    632.65     66.88      0.00
  J-601                0.28    632.51     62.20      0.00
  J-602                0.47    631.90     73.50      0.00
  J-603                0.14    631.92     80.17      0.00
  J-604                0.77    630.88     78.11      0.00
  J-605                1.04    629.57     79.11      0.00
  J-606                0.12    632.35     66.52      0.00
  J-607                0.17    632.20     75.49      0.00
  J-608                0.04    630.78     66.22      0.00
  J-609                0.15    630.67     81.81      0.00
  J-61                 0.59    622.77     66.52      0.00
  J-610                0.20    627.36     54.73      0.00
  J-611                0.40    631.71     70.99      0.00
  J-612                0.49    632.56     49.27      0.00
  J-613                0.41    631.12     80.20      0.00
  J-614                0.28    632.17     66.31      0.00
  J-615                0.26    632.28     65.58      0.00
  J-616                0.12    631.06     83.54      0.00
  J-617                0.21    632.56     47.63      0.00
  J-618                0.08    632.68     54.38      0.00
  J-619                0.30    632.68     53.93      0.00
  J-62                 0.49    622.78     72.22      0.00
  J-620                0.36    633.81     63.30      0.00
  J-621                0.48    629.33     54.59      0.00
  J-622                0.61    629.91     52.36      0.00
  J-623                0.31    632.85     54.09      0.00
  J-624                0.52    631.79     77.08      0.00
  J-625                0.22    632.69     53.19      0.00
  J-626                0.97    632.33     65.14      0.00
  J-627                0.16    632.33     65.85      0.00
  J-628                1.10    632.68     46.81      0.00
  J-629                0.15    631.92     75.99      0.00
  J-63                 0.69    632.56     45.55      0.00
  J-630                0.19    631.88     75.98      0.00
  J-631                0.64    631.27     78.88      0.00
  J-632                0.31    631.91     76.79      0.00
  J-633                0.09    632.27     74.49      0.00
  J-634                0.75    631.25     63.45      0.00
  J-635                0.32    631.32     63.78      0.00
  J-636                0.76    626.21     72.12      0.00
  J-637                0.17    631.64     83.01      0.00
  J-638                0.39    631.64     82.49      0.00
  J-639                0.67    633.32     75.75      0.00
  J-64                 0.45    632.56     48.72      0.00
  J-640                0.72    629.51     51.45      0.00
  J-641                0.39    633.18     58.33      0.00
  J-642                0.22    632.56     48.67      0.00
  J-643                0.07    632.68     59.97      0.00
  J-644                0.23    632.68     52.51      0.00
  J-645                0.56    630.80     60.76      0.00
  J-646                0.39    630.84     60.11      0.00
  J-647                1.03    631.62     83.04      0.00
  J-648                0.55    630.89     59.97      0.00
  J-649                0.31    630.88     77.19      0.00
  J-65                 0.66    630.67     81.39      0.00
  J-650                0.56    628.98     79.73      0.00
  J-651                0.16    628.98     79.49      0.00
  J-652                0.49    632.65     63.98      0.00
  J-653                0.35    631.19     63.37      0.00
  J-654                0.32    631.18     59.48      0.00
  J-655                0.00    631.78     72.16      0.00
  J-656                0.36    630.90     67.76      0.00
  J-657                0.35    632.54     60.41      0.00
  J-658                0.83    631.21     59.46      0.00
  J-659                0.44    631.79     75.72      0.00
  J-66                 0.88    630.39     81.58      0.00
  J-660                0.21    631.06     84.95      0.00
  J-661                0.69    628.94     64.50      0.00
  J-662                0.07    631.91     79.57      0.00
  J-663                0.28    634.23     62.86      0.00
  J-664                0.42    632.66     48.39      0.00
  J-665                0.72    626.24     71.15      0.00
  J-666                0.24    630.64     72.98      0.00
  J-667                0.07    630.61     77.30      0.00
  J-668                0.04    632.66     48.66      0.00
  J-669                0.71    631.42     59.82      0.00
  J-67                 0.68    629.51     57.88      0.00
  J-670                1.02    630.02     74.41      0.00
  J-671                0.18    632.69     52.62      0.00
  J-672                0.42    630.70     69.24      0.00
  J-673                1.02    628.98     79.29      0.00
  J-674                0.68    628.11     71.67      0.00
  J-675                1.19    627.23     62.87      0.00
  J-676                0.75    630.35     81.92      0.00
  J-677                0.16    630.62     79.30      0.00
  J-678                0.20    631.62     83.47      0.00
  J-679                0.05    627.83     66.84      0.00
  J-68                 0.25    629.51     57.97      0.00
  J-680                0.52    630.61     73.12      0.00
  J-681                0.36    633.45     56.78      0.00
  J-682                0.18    630.39     82.39      0.00
  J-683                1.13    632.66     47.08      0.00
  J-684                0.71    632.66     49.30      0.00
  J-685                0.12    630.94     69.65      0.00
  J-686                0.21    632.17     70.80      0.00
  J-687                0.26    632.00     74.71      0.00
  J-688                0.20    630.70     70.28      0.00
  J-689                0.26    626.20     68.18      0.00
  J-69                 0.72    627.25     55.50      0.00
  J-690                0.39    630.51     72.03      0.00
  J-691                0.21    628.98     78.10      0.00
  J-692                0.19    627.83     66.36      0.00
  J-693                0.12    632.04     58.44      0.00
  J-694                2.38    631.64     74.13      0.00
  J-695                0.15    631.93     73.64      0.00
  J-696                0.14    632.65     51.36      0.00
  J-697                0.55    630.63     76.30      0.00
  J-698                0.16    632.64     69.51      0.00
  J-699                0.17    632.66     66.91      0.00
  J-7                  0.61    631.34     75.08      0.00
  J-70                 0.69    626.00     54.62      0.00
  J-700                0.14    631.90     72.27      0.00
  J-701                0.31    630.61     78.67      0.00
  J-702                0.15    631.42     59.51      0.00
  J-703                0.55    627.28     54.62      0.00
  J-704                0.00    628.46     66.65      0.00
  J-705                0.00    628.90     64.42      0.00
  J-706                0.09    627.41     62.00      0.00
  J-707                0.26    629.51     55.11      0.00
  J-708                0.40    629.00     64.88      0.00
  J-709                0.66    630.03     64.62      0.00
  J-71                 0.04    634.26     62.89      0.00
  J-710                0.30    627.67     65.49      0.00
  J-711                0.06    630.90     73.18      0.00
  J-712                0.18    630.96     80.21      0.00
  J-713                1.34    632.49     52.98      0.00
  J-714                0.37    631.32     74.13      0.00
  J-715                0.03    629.43     76.00      0.00
  J-716                0.67    632.67     59.81      0.00
  J-717                0.62    628.04     69.18      0.00
  J-718                0.98    628.05     64.57      0.00
  J-719                0.05    627.19     54.81      0.00
  J-72                 0.05    634.30     62.66      0.00
  J-720                0.59    629.01     54.29      0.00
  J-721                0.00    634.30     62.51      0.00
  J-722                0.10    627.36     57.53      0.00
  J-723                0.19    629.39     57.58      0.00
  J-724                0.14    631.63     82.39      0.00
  J-725                0.24    630.94     70.46      0.00
  J-726                0.10    631.10     72.95      0.00
  J-727                0.00    629.00     64.85      0.00
  J-728                0.37    630.60     74.79      0.00
  J-729                0.50    630.02     67.82      0.00
  J-73                 1.05    630.22     59.37      0.00
  J-730                0.55    624.84     59.19      0.00
  J-731                0.68    624.84     70.45      0.00
  J-732                0.26    626.24     70.63      0.00
  J-733                0.55    630.27     59.68      0.00
  J-734                2.86    632.65     65.17      0.00
  J-735                0.35    627.36     69.44      0.00
  J-736                0.32    627.35     67.34      0.00
  J-737                0.39    629.56     80.00      0.00
  J-738                1.01    632.64     50.21      0.00
  J-739                0.04    632.54     53.33      0.00
  J-74                 0.31    630.22     56.35      0.00
  J-740                0.34    631.04     78.17      0.00
  J-741                0.07    627.97     57.50      0.00
  J-742                0.61    632.38     73.48      0.00
  J-743                0.20    631.64     82.28      0.00
  J-744                0.05    631.04     78.88      0.00
  J-745                0.60    630.46     60.09      0.00
  J-746                0.14    631.92     80.56      0.00
  J-747                0.36    629.01     56.76      0.00
  J-748                0.30    627.27     65.77      0.00
  J-749                0.83    631.63     81.87      0.00
  J-75                 0.74    632.67     48.26      0.00
  J-750                0.05    627.67     66.64      0.00
  J-751                0.17    628.43     66.32      0.00
  J-752                1.11    632.11     48.49      0.00
  J-753                0.10    627.27     61.27      0.00
  J-754                0.00    631.71     70.99      0.00
  J-755                0.67    633.04     66.11      0.00
  J-756                2.15    632.64     68.37      0.00
  J-757                0.79    627.67     51.35      0.00
  J-758                0.53    628.89     64.95      0.00
  J-759                0.07    626.21     74.83      0.00
  J-76                 0.77    632.67     48.35      0.00
  J-760                0.29    630.84     82.65      0.00
  J-761                0.00    630.59     64.05      0.00
  J-762                0.26    631.78     79.49      0.00
  J-763                0.16    631.64     82.32      0.00
  J-764                0.13    630.94     51.89      0.00
  J-765                0.19    632.62     47.68      0.00
  J-766                0.06    627.47     76.94      0.00
  J-767                0.26    629.01     54.96      0.00
  J-768                0.00    630.62     66.64      0.00
  J-769                0.00    630.66     71.29      0.00
  J-77                 0.71    632.66     48.56      0.00
  J-770                0.14    632.57     47.42      0.00
  J-771                0.06    628.54     55.42      0.00
  J-772                0.11    627.32     61.74      0.00
  J-773                0.82    632.64     53.84      0.00
  J-774                0.00    630.90     73.20      0.00
  J-775                0.00    630.59     74.34      0.00
  J-776                0.00    630.15     68.11      0.00
  J-777                0.00    630.42     68.93      0.00
  J-778                0.00    630.12     68.01      0.00
  J-779                0.00    630.07     69.75      0.00
  J-78                 0.36    632.55     51.57      0.00
  J-780                0.00    630.04     67.86      0.00
  J-781                0.00    630.60     74.46      0.00
  J-782                0.00    630.59     74.37      0.00
  J-783                0.00    631.13     80.27      0.00
  J-784                0.00    631.03     82.62      0.00
  J-785                0.00    630.37     78.98      0.00
  J-786                0.00    630.62     74.54      0.00
  J-787                0.00    631.27     76.32      0.00
  J-788                0.00    631.67     76.15      0.00
  J-789                0.00    631.20     78.62      0.00
  J-79                 0.67    632.55     51.67      0.00
  J-790                0.00    631.13     80.53      0.00
  J-791                0.00    631.13     80.63      0.00
  J-792                0.00    631.13     79.80      0.00
  J-793                0.00    631.13     75.26      0.00
  J-794                0.00    631.48     76.43      0.00
  J-795                0.00    631.52     76.25      0.00
  J-796                0.00    632.57     72.07      0.00
  J-797                0.00    633.39     69.48      0.00
  J-798                0.00    633.43     68.45      0.00
  J-799                0.00    631.01     63.66      0.00
  J-8                  0.55    631.33     79.85      0.00
  J-80                 0.51    629.81     62.48      0.00
  J-800                0.10    630.90     76.38      0.00
  J-801                0.00    630.78     66.09      0.00
  J-802                0.00    630.84     60.32      0.00
  J-803                0.00    630.99     64.13      0.00
  J-804                0.35    632.69     50.69      0.00
  J-805                0.00    631.78     75.69    328.56
  J-806                0.00    632.69     52.88      0.00
  J-807                0.00    633.05     69.41      0.00
  J-808                0.00    633.06     68.53      0.00
  J-809                0.00    630.45     60.08      0.00
  J-81                 0.25    625.94     59.21      0.00
  J-82                 0.43    625.94     63.36      0.00
  J-83                 0.27    627.47     71.04      0.00
  J-84                 0.05    627.47     72.79      0.00
  J-85                 0.19    632.27     74.12      0.00
  J-86                 0.24    632.27     71.99      0.00
  J-87                 0.25    627.95     55.42      0.00
  J-88                 0.12    628.65     68.67      0.00
  J-89                 1.02    630.35     46.97      0.00
  J-9                  0.77    632.05     70.97      0.00
  J-90                 0.96    630.33     52.24      0.00
  J-91                 0.96    629.56     51.63      0.00
  J-92                 0.34    629.51     53.81      0.00
  J-93                 0.15    634.29     62.71      0.00
  J-94                 0.16    634.49     62.76      0.00
  J-95                 0.75    632.00     74.86      0.00
  J-96                 0.34    632.01     75.86      0.00
  J-97                 0.21    633.51     56.55      0.00
  J-98                 0.18    633.53     56.56      0.00
  J-99                 0.68    633.84     69.06      0.00
  O-Pump-1             0.00    633.62     66.71      0.00
  I-Pump-1             0.00    476.20     -1.50      0.00
  R-1                  0.00    476.20     -0.00      0.00  Reservoir
  T-1               1049.46    615.52     55.76      0.00  Tank
  T-2              -1782.51    638.30     59.50      0.00  Tank
  T-3                370.28    621.39     56.72      0.00  Tank
   
   
  Node Results at 1:20:01 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  化学成分
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  J-1                  0.00    622.45     58.02      0.00
  J-10                 0.48    631.51     65.89      0.00
  J-100                0.47    632.75     70.83      0.00
  J-101                0.10    632.71     69.16      0.00
  J-102                0.80    632.75     67.21      0.00
  J-103                0.28    631.92     56.58      0.00
  J-104                0.33    631.92     51.56      0.00
  J-105                0.29    631.34     79.67      0.00
  J-106                0.19    631.34     79.44      0.00
  J-107                1.31    630.09     62.26      0.00
  J-108                1.30    630.05     59.37      0.00
  J-109                0.50    633.30     66.75      0.00
  J-11                 0.31    628.26     50.83      0.00
  J-110                0.16    633.26     67.76      0.00
  J-111                0.31    630.17     74.34      0.00
  J-112                0.24    630.16     74.20      0.00
  J-113                0.32    631.91     48.66      0.00
  J-114                0.14    631.91     45.53      0.00
  J-115                0.41    632.06     78.01      0.00
  J-116                0.71    632.07     74.75      0.00
  J-117                0.36    632.04     67.66      0.00
  J-118                1.00    631.78     72.34      0.00
  J-119                0.94    627.16     52.93      0.00
  J-12                 0.64    628.25     56.57      0.00
  J-120                0.54    628.50     54.38      0.00
  J-121                0.39    631.98     47.26      0.00
  J-122                0.52    631.98     47.85      0.00
  J-123                0.47    631.59     43.59      0.00
  J-124                0.43    631.59     47.53      0.00
  J-125                0.44    630.09     54.93      0.00
  J-126                0.72    630.49     60.38      0.00
  J-127                0.08    635.50     58.28      0.00
  J-128                0.24    633.45     62.12      0.00
  J-129                0.17    633.33     60.81      0.00
  J-13                 0.58    626.08     64.21      0.00
  J-130                0.56    630.99     76.20      0.00
  J-131                0.28    630.91     76.82      0.00
  J-132                0.68    631.98     48.39      0.00
  J-133                0.43    631.98     49.90      0.00
  J-134                0.33    633.33     57.34      0.00
  J-135                0.41    633.57     58.35      0.00
  J-136                1.18    629.67     67.73      0.00
  J-137                1.07    629.69     67.80      0.00
  J-138                0.19    622.90     58.50      0.00
  J-139                0.87    624.42     63.01      0.00
  J-14                 0.49    626.47     62.11      0.00
  J-140                0.34    630.32     82.04      0.00
  J-141                1.09    630.39     81.31      0.00
  J-142                0.68    630.50     81.24      0.00
  J-143                0.26    630.50     82.40      0.00
  J-144                0.26    631.74     67.48      0.00
  J-145                0.48    630.78     79.63      0.00
  J-146                0.44    631.92     51.17      0.00
  J-147                0.38    631.21     76.47      0.00
  J-148                0.34    631.21     72.45   3715.07
  J-149                0.89    630.72     74.33      0.00
  J-15                 0.28    628.33     56.08      0.00
  J-150                1.04    630.70     79.69      0.00
  J-151                0.13    631.59     43.68      0.00
  J-152                0.11    631.59     44.84      0.00
  J-153                0.62    626.42     59.58      0.00
  J-154                0.70    625.67     54.88      0.00
  J-155                0.27    629.02     68.04      0.00
  J-156                0.47    628.99     67.94      0.00
  J-157                0.09    634.27     59.20      0.00
  J-158                0.37    633.96     59.50      0.00
  J-159                0.63    630.74     76.06      0.00
  J-16                 0.43    628.44     60.55      0.00
  J-160                0.25    630.74     78.28      0.00
  J-161                0.81    629.98     80.54      0.00
  J-162                0.29    629.98     81.81      0.00
  J-163                0.72    631.99     54.76      0.00
  J-164                1.12    631.99     48.08      0.00
  J-165                0.18    630.78     75.79      0.00
  J-166                0.36    630.65     80.47      0.00
  J-167                0.56    632.30     52.92      0.00
  J-168                0.45    632.19     53.65      0.00
  J-169                0.71    632.07     54.04      0.00
  J-17                 0.43    629.78     54.36      0.00
  J-170                0.35    632.07     53.58      0.00
  J-171                0.85    631.94     65.55      0.00
  J-172                0.14    632.03     65.70      0.00
  J-173                0.09    632.03     66.74      0.00
  J-174                0.35    632.71     68.10      0.00
  J-175                0.35    632.85     67.34      0.00
  J-176                0.43    632.56     71.52      0.00
  J-177                0.35    632.42     77.92      0.00
  J-178                0.12    633.36     60.87      0.00
  J-179                0.68    633.22     64.30      0.00
  J-18                 0.51    629.75     50.40      0.00
  J-180                0.57    630.82     75.07      0.00
  J-181                0.45    632.19     77.85      0.00
  J-182                0.95    630.52     67.46      0.00
  J-183                0.77    630.57     70.74      0.00
  J-184                0.38    631.92     65.25      0.00
  J-185                0.48    631.80     65.10      0.00
  J-186                0.13    629.33     66.89      0.00
  J-187                0.47    629.33     65.78      0.00
  J-188                0.75    629.60     71.68      0.00
  J-189                0.33    629.60     69.81      0.00
  J-19                 0.18    631.70     67.45      0.00
  J-190                0.96    630.00     68.48      0.00
  J-191                0.33    629.59     67.49      0.00
  J-192                0.67    631.99     48.11      0.00
  J-193                0.66    631.98     48.52      0.00
  J-194                0.36    632.80     58.02      0.00
  J-195                0.31    633.12     58.11      0.00
  J-196                0.20    629.61     68.64      0.00
  J-197                0.51    629.63     67.29      0.00
  J-198                0.10    627.70     66.16      0.00
  J-199                0.09    627.70     66.16      0.00
  J-2                  0.00    628.62     60.50      0.00
  J-20                 0.27    631.70     66.45      0.00
  J-200                0.46    631.97     49.42      0.00
  J-201                0.19    630.76     77.92      0.00
  J-202                0.24    631.80     69.61      0.00
  J-203                0.46    627.03     58.01      0.00
  J-204                0.54    626.95     60.69      0.00
  J-205                0.96    630.46     64.23      0.00
  J-206                0.55    630.54     67.81      0.00
  J-207                0.31    629.98     78.97      0.00
  J-208                0.50    628.59     79.98      0.00
  J-209                0.21    628.59     79.55      0.00
  J-21                 0.25    629.12     68.91      0.00
  J-210                0.36    631.67     68.65      0.00
  J-211                0.34    632.07     53.15      0.00
  J-212                0.42    631.60     67.15      0.00
  J-213                0.59    631.45     68.50      0.00
  J-214                0.51    632.83     61.02      0.00
  J-215                0.31    632.80     60.57      0.00
  J-216                0.37    630.73     72.48      0.00
  J-217                0.35    630.22     70.84      0.00
  J-218                0.51    624.99     60.63      0.00
  J-219                0.91    626.70     63.56      0.00
  J-22                 0.08    629.12     69.31      0.00
  J-220                0.26    630.56     82.55      0.00
  J-221                0.54    630.65     80.06      0.00
  J-222                0.72    632.36     66.46      0.00
  J-223                0.29    633.54     63.46      0.00
  J-224                0.44    630.98     76.69      0.00
  J-225                0.67    630.76     77.66      0.00
  J-226                0.31    629.56     62.42      0.00
  J-227                0.37    630.58     74.76      0.00
  J-228                1.13    632.05     47.69      0.00
  J-229                0.00    631.95     73.99      0.00
  J-23                 0.44    629.57     75.93      0.00
  J-230                0.26    630.17     63.41      0.00
  J-231                0.67    630.17     63.55      0.00
  J-232                0.80    630.08     64.26      0.00
  J-233                0.10    633.68     62.86      0.00
  J-234                0.26    633.60     66.14      0.00
  J-235                0.53    630.57     82.57      0.00
  J-236                0.78    632.01     59.37      0.00
  J-237                0.51    632.17     56.84      0.00
  J-238                0.29    630.23     64.46      0.00
  J-239                0.24    630.23     65.00      0.00
  J-24                 0.77    629.43     75.14      0.00
  J-240                0.49    623.69     55.80      0.00
  J-241                0.22    623.57     55.99      0.00
  J-242                0.39    632.80     55.53      0.00
  J-243                0.09    633.75     59.42      0.00
  J-244                0.83    628.67     60.52      0.00
  J-245                0.81    628.19     60.42      0.00
  J-246                0.58    626.06     54.62      0.00
  J-247                0.66    632.11     57.25      0.00
  J-248                0.40    632.27     54.86      0.00
  J-249                0.21    631.91     51.80      0.00
  J-25                 1.70    630.05     58.47      0.00
  J-250                0.47    631.21     72.22   1586.52
  J-251                0.61    631.32     74.67      0.00
  J-252                0.49    632.03     65.44      0.00
  J-253                0.52    630.19     74.26      0.00
  J-254                0.44    630.20     74.48      0.00
  J-255                0.66    630.19     79.39      0.00
  J-256                0.61    631.33     74.45      0.00
  J-257                0.00    627.97     64.52      0.00
  J-258                0.17    631.78     66.63      0.00
  J-259                0.30    632.03     47.30      0.00
  J-26                 0.94    630.13     63.27      0.00
  J-260                0.09    631.14     76.77      0.00
  J-261                0.87    631.14     76.34    306.81
  J-262                0.39    627.30     53.80      0.00
  J-263                0.53    627.56     51.37      0.00
  J-264                0.19    633.86     58.91      0.00
  J-265                0.67    632.01     52.02      0.00
  J-266                0.28    631.96     48.48      0.00
  J-267                0.46    630.58     82.57      0.00
  J-268                0.39    629.61     71.67      0.00
  J-269                0.48    630.19     82.31      0.00
  J-27                 0.85    632.04     52.88      0.00
  J-270                0.91    629.89     73.89      0.00
  J-271                0.35    631.67     68.91      0.00
  J-272                0.37    633.41     59.02      0.00
  J-273                0.63    631.43     70.97      0.00
  J-274                0.29    631.45     68.33      0.00
  J-275                0.05    633.23     62.87      0.00
  J-276                0.78    630.25     65.44      0.00
  J-277                0.67    630.09     68.60      0.00
  J-278                0.10    633.94     59.41      0.00
  J-279                0.99    631.19     71.69      0.00
  J-28                 0.59    631.92     48.49      0.00
  J-280                0.25    631.14     70.79      0.00
  J-281                0.22    631.66     66.79      0.00
  J-282                0.31    631.67     65.74      0.00
  J-283                0.51    628.19     60.52      0.00
  J-284                0.58    627.85     57.81      0.00
  J-285                0.37    632.02     48.49      0.00
  J-286                0.55    632.01     47.06      0.00
  J-287                0.05    629.62     72.32      0.00
  J-288                0.28    629.64     71.97      0.00
  J-289                0.24    631.32     74.10      0.00
  J-29                 0.25    629.60     75.92      0.00
  J-290                0.47    630.80     65.78      0.00
  J-291                0.68    630.78     68.04      0.00
  J-292                0.01    631.34     79.44      0.00
  J-293                0.60    632.00     47.51      0.00
  J-294                0.21    631.99     66.37      0.00
  J-295                0.10    634.10     59.22      0.00
  J-296                0.73    631.49     71.64      0.00
  J-297                0.22    632.03     65.88      0.00
  J-298                0.34    632.22     54.33      0.00
  J-299                0.38    630.57     70.40      0.00
  J-3                  0.35    626.42     59.94      0.00
  J-30                 0.55    628.93     59.05      0.00
  J-300                0.50    632.60     64.15      0.00
  J-301                0.26    632.73     56.05      0.00
  J-302                0.01    633.23     62.06      0.00
  J-303                0.39    632.01     51.18      0.00
  J-304                0.66    629.80     78.10      0.00
