[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	488.5406    	0           	                	;
 J-10            	479.4442    	1.91        	1               	;
 J-100           	469.2782    	1.89        	1               	;
 J-101           	473.0997    	0.41        	1               	;
 J-102           	477.6357    	3.21        	1               	;
 J-103           	501.3339    	1.13        	1               	;
 J-104           	512.9191    	1.32        	1               	;
 J-105           	447.4791    	1.17        	1               	;
 J-106           	448.0005    	0.77        	1               	;
 J-107           	486.3968    	5.24        	1               	;
 J-108           	493.0251    	5.19        	1               	;
 J-109           	479.2514    	2.01        	1               	;
 J-11            	510.9562    	1.26        	1               	;
 J-110           	476.8779    	0.66        	1               	;
 J-111           	458.5988    	1.26        	1               	;
 J-112           	458.92      	0.97        	1               	;
 J-113           	519.5972    	1.28        	1               	;
 J-114           	526.8351    	0.56        	1               	;
 J-115           	452.0381    	1.62        	1               	;
 J-116           	459.5506    	2.85        	1               	;
 J-117           	475.8924    	1.44        	1               	;
 J-118           	464.8242    	4           	1               	;
 J-119           	505         	3.76        	1               	;
 J-12            	497.7011    	2.55        	1               	;
 J-120           	503         	2.14        	1               	;
 J-121           	522.8993    	1.56        	1               	;
 J-122           	521.5494    	2.08        	1               	;
 J-123           	530.9999    	1.88        	1               	;
 J-124           	521.8985    	1.71        	1               	;
 J-125           	503.3083    	1.77        	1               	;
 J-126           	491.1395    	2.88        	1               	;
 J-127           	501         	0.3         	1               	;
 J-128           	490.0879    	0.96        	1               	;
 J-129           	493.0006    	0.67        	1               	;
 J-13            	477.9048    	2.31        	1               	;
 J-130           	455.125     	2.23        	1               	;
 J-131           	453.625     	1.13        	1               	;
 J-132           	520.2978    	2.73        	1               	;
 J-133           	516.8042    	1.7         	1               	;
 J-134           	501         	1.31        	1               	;
 J-135           	498.9111    	1.63        	1               	;
 J-136           	473.3589    	4.7         	1               	;
 J-137           	473.2273    	4.28        	1               	;
 J-138           	487.8831    	0.75        	1               	;
 J-139           	479.0066    	3.47        	1               	;
 J-14            	483.138     	1.96        	1               	;
 J-140           	440.9927    	1.34        	1               	;
 J-141           	442.7382    	4.38        	1               	;
 J-142           	442.9998    	2.7         	1               	;
 J-143           	440.3202    	1.03        	1               	;
 J-144           	476.0092    	1.05        	1               	;
 J-145           	447.0001    	1.92        	1               	;
 J-146           	513.8306    	1.77        	1               	;
 J-147           	454.7263    	1.54        	1               	;
 J-148           	463.9976    	1.34        	1               	;
 J-149           	459.1891    	3.57        	1               	;
 J-15            	498.9065    	1.12        	1               	;
 J-150           	446.7929    	4.16        	1               	;
 J-151           	530.7886    	0.52        	1               	;
 J-152           	528.1017    	0.44        	1               	;
 J-153           	488.9131    	2.47        	1               	;
 J-154           	499.0132    	2.81        	1               	;
 J-155           	472.0002    	1.09        	1               	;
 J-156           	472.1863    	1.9         	1               	;
 J-157           	497.6465    	0.35        	1               	;
 J-158           	496.649     	1.49        	1               	;
 J-159           	455.1941    	2.51        	1               	;
 J-16            	488.6935    	1.7         	1               	;
 J-160           	450.0687    	1           	1               	;
 J-161           	444.108     	3.24        	1               	;
 J-162           	441.1731    	1.17        	1               	;
 J-163           	505.6182    	2.88        	1               	;
 J-164           	521.0253    	4.48        	1               	;
 J-165           	455.856     	0.71        	1               	;
 J-166           	444.9332    	1.44        	1               	;
 J-167           	510.1582    	2.24        	1               	;
 J-168           	508.3722    	1.8         	1               	;
 J-169           	507.3455    	2.83        	1               	;
 J-17            	504.3348    	1.73        	1               	;
 J-170           	508.4157    	1.4         	1               	;
 J-171           	480.6542    	3.4         	1               	;
 J-172           	480.4165    	0.55        	1               	;
 J-173           	478         	0.38        	1               	;
 J-174           	475.5476    	1.39        	1               	;
 J-175           	477.4251    	1.39        	1               	;
 J-176           	467.4981    	1.73        	1               	;
 J-177           	452.579     	1.42        	1               	;
 J-178           	492.8872    	0.49        	1               	;
 J-179           	484.8264    	2.7         	1               	;
 J-18            	513.4354    	2.03        	1               	;
 J-180           	457.5754    	2.3         	1               	;
 J-181           	452.5247    	1.79        	1               	;
 J-182           	474.8399    	3.79        	1               	;
 J-183           	467.3019    	3.1         	1               	;
 J-184           	481.3306    	1.52        	1               	;
 J-185           	481.5532    	1.93        	1               	;
 J-186           	474.9516    	0.5         	1               	;
 J-187           	477.5147    	1.89        	1               	;
 J-188           	464.1764    	3.01        	1               	;
 J-189           	468.4871    	1.32        	1               	;
 J-19            	476.0375    	0.72        	1               	;
 J-190           	471.959     	3.83        	1               	;
 J-191           	473.8441    	1.32        	1               	;
 J-192           	520.9691    	2.69        	1               	;
 J-193           	520         	2.62        	1               	;
 J-194           	498.9041    	1.43        	1               	;
 J-195           	498.9963    	1.26        	1               	;
 J-196           	471.1962    	0.82        	1               	;
 J-197           	474.3276    	2.03        	1               	;
 J-198           	475.0072    	0.41        	1               	;
 J-199           	475.015     	0.38        	1               	;
 J-2             	488.9892    	0           	                	;
 J-20            	478.3458    	1.08        	1               	;
 J-200           	517.9286    	1.86        	1               	;
 J-201           	450.9189    	0.77        	1               	;
 J-202           	471.1505    	0.97        	1               	;
 J-203           	493.1509    	1.86        	1               	;
 J-204           	486.8931    	2.15        	1               	;
 J-205           	482.222     	3.83        	1               	;
 J-206           	474.0369    	2.2         	1               	;
 J-207           	447.7188    	1.26        	1               	;
 J-208           	444         	2.01        	1               	;
 J-209           	445.0006    	0.85        	1               	;
 J-21            	470.0976    	0.98        	1               	;
 J-210           	473.2309    	1.45        	1               	;
 J-211           	509.3977    	1.36        	1               	;
 J-212           	476.6284    	1.68        	1               	;
 J-213           	473.3621    	2.38        	1               	;
 J-214           	492.0016    	2.05        	1               	;
 J-215           	493.0029    	1.24        	1               	;
 J-216           	463.4636    	1.48        	1               	;
 J-217           	466.7375    	1.4         	1               	;
 J-218           	485.0614    	2.04        	1               	;
 J-219           	480.0102    	3.64        	1               	;
 J-22            	469.1679    	0.34        	1               	;
 J-220           	440.0331    	1.05        	1               	;
 J-221           	445.8811    	2.17        	1               	;
 J-222           	478.9743    	2.86        	1               	;
 J-223           	487.076     	1.17        	1               	;
 J-224           	453.9985    	1.75        	1               	;
 J-225           	451.5419    	2.67        	1               	;
 J-226           	485.5032    	1.25        	1               	;
 J-227           	458.0467    	1.49        	1               	;
 J-228           	521.9971    	4.51        	1               	;
 J-229           	461.1873    	0           	                	;
 J-23            	454.3266    	1.75        	1               	;
 J-230           	483.8197    	1.03        	1               	;
 J-231           	483.4978    	2.67        	1               	;
 J-232           	481.7785    	3.19        	1               	;
 J-233           	488.6114    	0.41        	1               	;
 J-234           	480.955     	1.03        	1               	;
 J-235           	440.0237    	2.12        	1               	;
 J-236           	494.9785    	3.12        	1               	;
 J-237           	500.9979    	2.04        	1               	;
 J-238           	481.473     	1.17        	1               	;
 J-239           	480.2177    	0.97        	1               	;
 J-24            	456.0285    	3.1         	1               	;
 J-240           	494.8975    	1.96        	1               	;
 J-241           	494.3561    	0.9         	1               	;
 J-242           	504.653     	1.58        	1               	;
 J-243           	496.6191    	0.38        	1               	;
 J-244           	488.9932    	3.33        	1               	;
 J-245           	488.7381    	3.25        	1               	;
 J-246           	500.0001    	2.33        	1               	;
 J-247           	499.9702    	2.62        	1               	;
 J-248           	505.675     	1.61        	1               	;
 J-249           	512.3477    	0.86        	1               	;
 J-25            	495.0992    	6.8         	1               	;
 J-250           	464.525     	1.89        	1               	;
 J-251           	459         	2.44        	1               	;
 J-252           	481         	1.97        	1               	;
 J-253           	458.8113    	2.1         	1               	;
 J-254           	458.3014    	1.77        	1               	;
 J-255           	446.9822    	2.63        	1               	;
 J-256           	459.5058    	2.45        	1               	;
 J-257           	479.0796    	0           	                	;
 J-258           	478.0002    	0.68        	1               	;
 J-259           	522.8731    	1.2         	1               	;
 J-26            	484.1131    	3.74        	1               	;
 J-260           	453.9576    	0.36        	1               	;
 J-261           	454.9423    	3.49        	1               	;
 J-262           	503.14      	1.58        	1               	;
 J-263           	509.0131    	2.12        	1               	;
 J-264           	497.9042    	0.76        	1               	;
 J-265           	511.9526    	2.67        	1               	;
 J-266           	520.0634    	1.13        	1               	;
 J-267           	440.0227    	1.83        	1               	;
 J-268           	464.2132    	1.57        	1               	;
 J-269           	440.2242    	1.91        	1               	;
 J-27            	510.001     	3.41        	1               	;
 J-270           	459.3597    	3.64        	1               	;
 J-271           	472.6274    	1.4         	1               	;
 J-272           	497.1954    	1.47        	1               	;
 J-273           	467.6498    	2.52        	1               	;
 J-274           	473.7466    	1.16        	1               	;
 J-275           	488.1365    	0.2         	1               	;
 J-276           	479.2142    	3.11        	1               	;
 J-277           	471.7818    	2.68        	1               	;
 J-278           	496.8242    	0.4         	1               	;
 J-279           	465.7387    	3.98        	1               	;
 J-28            	520.0015    	2.37        	1               	;
 J-280           	467.7578    	1           	1               	;
 J-281           	477.5254    	0.88        	1               	;
 J-282           	479.955     	1.23        	1               	;
 J-283           	488.524     	2.06        	1               	;
 J-284           	494.4372    	2.33        	1               	;
 J-285           	520.1152    	1.47        	1               	;
 J-286           	523.4064    	2.21        	1               	;
 J-287           	462.7112    	0.18        	1               	;
 J-288           	463.55      	1.13        	1               	;
 J-289           	460.311     	0.96        	1               	;
 J-29            	454.374     	1           	1               	;
 J-290           	478.9996    	1.87        	1               	;
 J-291           	473.7595    	2.73        	1               	;
 J-292           	448.0005    	0.06        	1               	;
 J-293           	522.3467    	2.4         	1               	;
 J-294           	478.8261    	0.84        	1               	;
 J-295           	497.423     	0.39        	1               	;
 J-296           	466.1673    	2.93        	1               	;
 J-297           	480         	0.88        	1               	;
 J-298           	506.8402    	1.37        	1               	;
 J-299           	468.0873    	1.54        	1               	;
 J-3             	488.0764    	1.4         	1               	;
 J-30            	492.6423    	2.18        	1               	;
 J-300           	484.5409    	2           	1               	;
 J-301           	503.3831    	1.03        	1               	;
 J-302           	490.0032    	0.06        	1               	;
 J-303           	513.9004    	1.56        	1               	;
 J-304           	449.5522    	2.65        	1               	;
 J-305           	479.6667    	3.82        	1               	;
 J-306           	471.6093    	1.52        	1               	;
 J-307           	473.8167    	2.49        	1               	;
 J-308           	469.9219    	0.89        	1               	;
 J-309           	452.3435    	4.04        	1               	;
 J-31            	485.9098    	4.43        	1               	;
 J-310           	460.8619    	3.23        	1               	;
 J-311           	486.0648    	0           	                	;
 J-312           	467.7674    	0           	                	;
 J-313           	472.9849    	0.81        	1               	;
 J-314           	474.1019    	1.61        	1               	;
 J-315           	466.852     	2.59        	1               	;
 J-316           	459.2553    	0.62        	1               	;
 J-317           	462.6216    	0.2         	1               	;
 J-318           	477.0228    	1.12        	1               	;
 J-319           	473.3543    	1.48        	1               	;
 J-32            	473.6433    	1.71        	1               	;
 J-320           	500.0403    	1.66        	1               	;
 J-321           	501.1534    	1.43        	1               	;
 J-322           	473.8333    	1.57        	1               	;
 J-323           	465.7713    	1.07        	1               	;
 J-324           	470.8425    	2.37        	1               	;
 J-325           	473.929     	2.08        	1               	;
 J-326           	483.2548    	1           	1               	;
 J-327           	445.4799    	3.37        	1               	;
 J-328           	458.6782    	3.75        	1               	;
 J-329           	461.4047    	1.74        	1               	;
 J-33            	488.2647    	2.65        	1               	;
 J-330           	471.6142    	1.89        	1               	;
 J-331           	501.4004    	2.47        	1               	;
 J-332           	500.0012    	1.99        	1               	;
 J-333           	480.0255    	1.05        	1               	;
 J-334           	477.1015    	1.8         	1               	;
 J-335           	517.6356    	6.82        	1               	;
 J-336           	521.3127    	2.24        	1               	;
 J-337           	470.5301    	2.87        	1               	;
 J-338           	474.6365    	1.75        	1               	;
 J-339           	478.8762    	2.68        	1               	;
 J-34            	495.1897    	2           	1               	;
 J-340           	475.7367    	1.4         	1               	;
 J-341           	456.8048    	1.06        	1               	;
 J-342           	484.1961    	1.94        	1               	;
 J-343           	483.1673    	0.45        	1               	;
 J-344           	498.9051    	0.44        	1               	;
 J-345           	500.2191    	1.31        	1               	;
 J-346           	478.9127    	3.56        	1               	;
 J-347           	477.9225    	2.94        	1               	;
 J-348           	506.494     	2.17        	1               	;
 J-349           	497.2019    	1.25        	1               	;
 J-35            	475.8574    	4.96        	1               	;
 J-350           	507.0121    	1.01        	1               	;
 J-351           	509.2015    	2.79        	1               	;
 J-352           	487.0473    	0           	                	;
 J-353           	474.1286    	1           	1               	;
 J-354           	475.3296    	2.6         	1               	;
 J-355           	488.8994    	2.37        	1               	;
 J-356           	488.488     	1           	1               	;
 J-357           	492.4986    	1.67        	1               	;
 J-358           	479.3627    	0.59        	1               	;
 J-359           	503.8715    	2.23        	1               	;
 J-36            	491.0832    	1.73        	1               	;
 J-360           	468.499     	1.45        	1               	;
 J-361           	479.9712    	5.15        	1               	;
 J-362           	472.0659    	1.38        	1               	;
 J-363           	494.0436    	2.97        	1               	;
 J-364           	477.8499    	3.43        	1               	;
 J-365           	483.3193    	3.71        	1               	;
 J-366           	479.1212    	4.07        	1               	;
 J-367           	504.9601    	1.96        	1               	;
 J-368           	490.0106    	1.13        	1               	;
 J-369           	499.3129    	6.03        	1               	;
 J-37            	480.9976    	3.06        	1               	;
 J-370           	472.5466    	1.82        	1               	;
 J-371           	458.0799    	2.32        	1               	;
 J-372           	453.9267    	0           	                	;
 J-373           	477.5958    	0           	                	;
 J-374           	499.0708    	1.12        	1               	;
 J-375           	462.8761    	2.29        	1               	;
 J-376           	458.0417    	0.97        	1               	;
 J-377           	444.8056    	4.13        	1               	;
 J-378           	480.4988    	3.7         	1               	;
 J-379           	447.7667    	1.23        	1               	;
 J-38            	474.2695    	1.81        	1               	;
 J-380           	513.0482    	7.45        	1               	;
 J-381           	520.2845    	1.78        	1               	;
 J-382           	482.4785    	1.2         	1               	;
 J-383           	503.534     	2.05        	1               	;
 J-384           	507.8481    	2.06        	1               	;
 J-385           	488.1151    	1.77        	1               	;
 J-386           	520.9415    	4.28        	1               	;
 J-387           	498.9027    	0.75        	1               	;
 J-388           	491.1766    	2           	1               	;
 J-389           	468.7652    	0.44        	1               	;
 J-39            	476.955     	0.46        	1               	;
 J-390           	511.7228    	2.66        	1               	;
 J-391           	508.4629    	4.24        	1               	;
 J-392           	493.2849    	2.1         	1               	;
 J-393           	501         	2.65        	1               	;
 J-394           	513.2495    	2.17        	1               	;
 J-395           	438.1302    	1.66        	1               	;
 J-396           	474.7549    	4.77        	1               	;
 J-397           	487.6299    	1.7         	1               	;
 J-398           	511.0003    	2.6         	1               	;
 J-399           	465.4232    	0.23        	1               	;
 J-4             	476.9998    	4.11        	1               	;
 J-40            	469.3909    	1.03        	1               	;
 J-400           	518.3047    	0.95        	1               	;
 J-401           	474.2361    	0           	                	;
 J-402           	459.633     	1.89        	1               	;
 J-403           	479.1885    	0.12        	1               	;
 J-404           	447.4148    	2.26        	1               	;
 J-405           	490.5405    	0.28        	1               	;
 J-406           	467.8786    	1.01        	1               	;
 J-407           	474.7482    	1.41        	1               	;
 J-408           	451.3787    	1.58        	1               	;
 J-409           	508.2117    	1.19        	1               	;
 J-41            	469.054     	2.79        	1               	;
 J-410           	479.2903    	2.87        	1               	;
 J-411           	465.7178    	1.59        	1               	;
 J-412           	498.942     	0.4         	1               	;
 J-413           	495.8615    	0.1         	1               	;
 J-414           	482.3524    	2.04        	1               	;
 J-415           	474.4174    	0           	                	;
 J-416           	448.3438    	0.97        	1               	;
 J-417           	473.2675    	2.78        	1               	;
 J-418           	522.6591    	2.78        	1               	;
 J-419           	521.0413    	1.48        	1               	;
 J-42            	474.3353    	3.71        	1               	;
 J-420           	470.1938    	2.06        	1               	;
 J-421           	461.1829    	5.84        	1               	;
 J-422           	479.6041    	1.96        	1               	;
 J-423           	512.6216    	2.78        	1               	;
 J-424           	510.8972    	1.22        	1               	;
 J-425           	454.0801    	1.22        	1               	;
 J-426           	455.9327    	0.41        	1               	;
 J-427           	450.7117    	2.4         	1               	;
 J-428           	476.3597    	2.17        	1               	;
 J-429           	503.9842    	1.18        	1               	;
 J-43            	481.2534    	0.99        	1               	;
 J-430           	500.7206    	0.26        	1               	;
 J-431           	465.9268    	5.39        	1               	;
 J-432           	465.6077    	0.35        	1               	;
 J-433           	488.8943    	1.98        	1               	;
 J-434           	513.7797    	1.57        	1               	;
 J-435           	500.012     	0.48        	1               	;
 J-436           	464.6693    	0.88        	1               	;
 J-437           	447.0018    	1.86        	1               	;
 J-438           	515.4642    	4.2         	1               	;
 J-439           	512.6067    	1.04        	1               	;
 J-44            	479.071     	0.81        	1               	;
 J-440           	474.2805    	0.75        	1               	;
 J-441           	526.8813    	3.3         	1               	;
 J-442           	524.0762    	1.2         	1               	;
 J-443           	511.8596    	0.36        	1               	;
 J-444           	492.1432    	3.27        	1               	;
 J-445           	481.2613    	0.2         	1               	;
 J-446           	497.3239    	3.68        	1               	;
 J-447           	477.8204    	1.18        	1               	;
 J-448           	479.9821    	0.9         	1               	;
 J-449           	454.3603    	1.7         	1               	;
 J-45            	491.6044    	0.88        	1               	;
 J-450           	482.8698    	3.64        	1               	;
 J-451           	514.0768    	3.06        	1               	;
 J-452           	524.6258    	3.88        	1               	;
 J-453           	453.7997    	2.78        	1               	;
 J-454           	482.7403    	1.62        	1               	;
 J-455           	487.5103    	1.34        	1               	;
 J-456           	477.5176    	3.18        	1               	;
 J-457           	463.0746    	2.31        	1               	;
 J-458           	440.019     	7.12        	1               	;
 J-459           	435.0195    	5.3         	1               	;
 J-46            	491.1705    	0.24        	1               	;
 J-460           	502.0243    	2.79        	1               	;
 J-461           	509.5276    	2.47        	1               	;
 J-462           	518.6579    	2.52        	1               	;
 J-463           	485.52      	2.42        	1               	;
 J-464           	490.5504    	1.78        	1               	;
 J-465           	474.9118    	2.57        	1               	;
 J-466           	522.1968    	2.68        	1               	;
 J-467           	514.461     	1.38        	1               	;
 J-468           	512.7116    	1.45        	1               	;
 J-469           	506.4176    	1.28        	1               	;
 J-47            	500.7562    	1.28        	1               	;
 J-470           	479.8321    	0.95        	1               	;
 J-471           	508.0008    	1.81        	1               	;
 J-472           	453.1176    	3.66        	1               	;
 J-473           	472.8798    	8.18        	1               	;
 J-474           	468.6486    	1.69        	1               	;
 J-475           	472.3679    	0.4         	1               	;
 J-476           	482.6245    	1.15        	1               	;
 J-477           	502.29      	1.94        	1               	;
 J-478           	520.2753    	2.36        	1               	;
 J-479           	521.487     	0.7         	1               	;
 J-48            	497.0075    	2.01        	1               	;
 J-480           	441.9067    	1.18        	1               	;
 J-481           	494.3117    	2.49        	1               	;
 J-482           	520.0481    	0.42        	1               	;
 J-483           	530.4333    	2.33        	1               	;
 J-484           	445.9117    	2.89        	1               	;
 J-485           	488.2168    	0.56        	1               	;
 J-486           	524.4078    	1.35        	1               	;
 J-487           	520.0761    	0.21        	1               	;
 J-488           	493.0356    	4.14        	1               	;
 J-489           	493.8779    	3.46        	1               	;
 J-49            	472.5791    	2.66        	1               	;
 J-490           	450.0022    	2.65        	1               	;
 J-491           	450.1251    	1.19        	1               	;
 J-492           	496.1911    	2.55        	1               	;
 J-493           	445.1418    	1.92        	1               	;
 J-494           	474.9087    	1.19        	1               	;
 J-495           	468.6072    	1.1         	1               	;
 J-496           	495.0202    	4.25        	1               	;
 J-497           	499.0987    	2.09        	1               	;
 J-498           	442         	0.7         	1               	;
 J-499           	442         	1.57        	1               	;
 J-5             	510.9996    	1.5         	1               	;
 J-50            	468.1243    	2.43        	1               	;
 J-500           	466.0906    	5.71        	1               	;
 J-501           	463.3187    	2.4         	1               	;
 J-502           	517.9044    	3.12        	1               	;
 J-503           	521.841     	3.11        	1               	;
 J-504           	476.5872    	1.92        	1               	;
 J-505           	476.7067    	1.77        	1               	;
 J-506           	521.5006    	0.22        	1               	;
 J-507           	468.0522    	1.84        	1               	;
 J-508           	482.1042    	2.27        	1               	;
 J-509           	457.0009    	2.89        	1               	;
 J-51            	480.0001    	1.9         	1               	;
 J-510           	467.0146    	0.14        	1               	;
 J-511           	455.7843    	3.85        	1               	;
 J-512           	484.6204    	1.12        	1               	;
 J-513           	502.7373    	3.37        	1               	;
 J-514           	496.9591    	1.88        	1               	;
 J-515           	498.8972    	2.06        	1               	;
 J-516           	523.4911    	4.62        	1               	;
 J-517           	474.0187    	1.73        	1               	;
 J-518           	457.1637    	1.25        	1               	;
 J-519           	450.4954    	1.19        	1               	;
 J-52            	487.9403    	2.16        	1               	;
 J-520           	503.5534    	1.6         	1               	;
 J-521           	482.7302    	2.54        	1               	;
 J-522           	456.2277    	1.36        	1               	;
 J-523           	457.5392    	2.19        	1               	;
 J-524           	520.062     	1.23        	1               	;
 J-525           	506.7953    	2.73        	1               	;
 J-526           	479.3588    	1.43        	1               	;
 J-527           	487.6527    	2.27        	1               	;
 J-528           	513.9972    	1.08        	1               	;
 J-529           	479.0195    	1.34        	1               	;
 J-53            	521.3414    	11.64       	1               	;
 J-530           	461.5254    	1.03        	1               	;
 J-531           	466.8345    	0.6         	1               	;
 J-532           	499.4467    	1.06        	1               	;
 J-533           	488.4807    	2.76        	1               	;
 J-534           	475.2729    	1.81        	1               	;
 J-535           	479.7079    	0.38        	1               	;
 J-536           	477.4508    	1.61        	1               	;
 J-537           	471.7246    	2.84        	1               	;
 J-538           	475.8805    	2.44        	1               	;
 J-539           	477.6522    	1.42        	1               	;
 J-54            	520.5989    	1.99        	1               	;
 J-540           	473.2678    	2.82        	1               	;
 J-541           	460.2886    	2.32        	1               	;
 J-542           	469.5103    	2.37        	1               	;
 J-543           	479.7683    	0.89        	1               	;
 J-544           	473.7218    	1.46        	1               	;
 J-545           	467.5221    	0.52        	1               	;
 J-546           	467.9564    	1.23        	1               	;
 J-547           	474.3648    	1.53        	1               	;
 J-548           	448.2216    	2.08        	1               	;
 J-549           	507.9276    	1.6         	1               	;
 J-55            	475.3569    	0.59        	1               	;
 J-550           	501.0642    	1.15        	1               	;
 J-551           	475.0339    	0.69        	1               	;
 J-552           	520.6198    	0.97        	1               	;
 J-553           	494.9684    	1.27        	1               	;
 J-554           	505.4399    	2.53        	1               	;
 J-555           	474.0009    	2.07        	1               	;
 J-556           	474.0002    	0.35        	1               	;
 J-557           	442         	1.88        	1               	;
 J-558           	441.707     	1.38        	1               	;
 J-559           	440.856     	3.12        	1               	;
 J-56            	475.2301    	2.61        	1               	;
 J-560           	441.6349    	2.8         	1               	;
 J-561           	522.0271    	5.93        	1               	;
 J-562           	522.6443    	0.61        	1               	;
 J-563           	500.8881    	1.5         	1               	;
 J-564           	457.4319    	1.25        	1               	;
 J-565           	477.7522    	1.37        	1               	;
 J-566           	462.3521    	1.58        	1               	;
 J-567           	458.0153    	0.72        	1               	;
 J-568           	521.6       	0.22        	1               	;
 J-569           	491.5151    	2.03        	1               	;
 J-57            	489.6581    	0.7         	1               	;
 J-570           	495.6809    	0.75        	1               	;
 J-571           	481.2298    	0.25        	1               	;
 J-572           	475.0006    	0.87        	1               	;
 J-573           	472.0003    	3.34        	1               	;
 J-574           	468.3923    	1.08        	1               	;
 J-575           	489.3949    	1.72        	1               	;
 J-576           	507.1211    	0.23        	1               	;
 J-577           	482.7516    	0.45        	1               	;
 J-578           	478.0575    	0.82        	1               	;
 J-579           	492.4848    	2.63        	1               	;
 J-58            	497.2687    	0.41        	1               	;
 J-580           	468.6626    	2.17        	1               	;
 J-581           	468.0531    	1.56        	1               	;
 J-582           	516.4016    	1.98        	1               	;
 J-583           	479.6598    	3.31        	1               	;
 J-584           	499.1289    	1.88        	1               	;
 J-585           	472.7575    	3.88        	1               	;
 J-586           	466.4022    	1.87        	1               	;
 J-587           	519.431     	0.97        	1               	;
 J-588           	521.6735    	2.71        	1               	;
 J-589           	444.2184    	2.59        	1               	;
 J-59            	468.9327    	3.85        	1               	;
 J-590           	443.1677    	1.06        	1               	;
 J-591           	453.6622    	0.59        	1               	;
 J-592           	476.712     	1.47        	1               	;
 J-593           	470.8166    	1.58        	1               	;
 J-594           	510.3417    	0.54        	1               	;
 J-595           	479.9576    	2.43        	1               	;
 J-596           	454.7906    	5.39        	1               	;
 J-597           	472.2639    	7.8         	1               	;
 J-598           	506.4841    	5.62        	1               	;
 J-599           	482.5312    	0.73        	1               	;
 J-6             	496.4723    	3.51        	1               	;
 J-60            	452.9752    	1.43        	1               	;
 J-600           	478.31      	0.16        	1               	;
 J-601           	488.9663    	1.13        	1               	;
 J-602           	462.2732    	1.89        	1               	;
 J-603           	446.9084    	0.56        	1               	;
 J-604           	450.6094    	3.09        	1               	;
 J-605           	447         	4.16        	1               	;
 J-606           	478.8375    	0.47        	1               	;
 J-607           	457.9771    	0.7         	1               	;
 J-608           	477.94      	0.16        	1               	;
 J-609           	441.8622    	0.61        	1               	;
 J-61            	469.2583    	2.36        	1               	;
 J-610           	501.0475    	0.82        	1               	;
 J-611           	467.8781    	1.59        	1               	;
 J-612           	518.847     	1.94        	1               	;
 J-613           	446.0288    	1.64        	1               	;
 J-614           	479.1487    	1.12        	1               	;
 J-615           	480.9343    	1.04        	1               	;
 J-616           	438.2688    	0.49        	1               	;
 J-617           	522.6302    	0.86        	1               	;
 J-618           	507.1775    	0.31        	1               	;
 J-619           	508.2113    	1.21        	1               	;
 J-62            	456.1117    	1.98        	1               	;
 J-620           	487.7096    	1.44        	1               	;
 J-621           	503.3356    	1.93        	1               	;
 J-622           	509.078     	2.43        	1               	;
 J-623           	508.0215    	1.25        	1               	;
 J-624           	453.8977    	2.07        	1               	;
 J-625           	509.931     	0.89        	1               	;
 J-626           	482         	3.89        	1               	;
 J-627           	480.3415    	0.64        	1               	;
 J-628           	524.6385    	4.41        	1               	;
 J-629           	456.5507    	0.59        	1               	;
 J-63            	527.4424    	2.77        	1               	;
 J-630           	456.515     	0.77        	1               	;
 J-631           	449.2174    	2.58        	1               	;
 J-632           	454.694     	1.24        	1               	;
 J-633           	460.3515    	0.37        	1               	;
 J-634           	484.8182    	3.01        	1               	;
 J-635           	484.1187    	1.28        	1               	;
 J-636           	459.7632    	3.05        	1               	;
 J-637           	440.0679    	0.67        	1               	;
 J-638           	441.2546    	1.58        	1               	;
 J-639           	458.4955    	2.67        	1               	;
 J-64            	520.1275    	1.8         	1               	;
 J-640           	510.7697    	2.9         	1               	;
 J-641           	498.5711    	1.56        	1               	;
 J-642           	520.2333    	0.9         	1               	;
 J-643           	494.2776    	0.29        	1               	;
 J-644           	511.5024    	0.91        	1               	;
 J-645           	490.5837    	2.24        	1               	;
 J-646           	492.1117    	1.55        	1               	;
 J-647           	439.9782    	4.11        	1               	;
 J-648           	492.498     	2.18        	1               	;
 J-649           	452.7425    	1.23        	1               	;
 J-65            	442.8311    	2.63        	1               	;
 J-650           	444.9696    	2.23        	1               	;
 J-651           	445.5233    	0.66        	1               	;
 J-652           	484.9863    	1.97        	1               	;
 J-653           	484.9343    	1.42        	1               	;
 J-654           	493.8959    	1.29        	1               	;
 J-655           	465.2439    	0           	                	;
 J-656           	474.5167    	1.43        	1               	;
 J-657           	493.1116    	1.39        	1               	;
 J-658           	493.9791    	3.31        	1               	;
 J-659           	457.0253    	1.76        	1               	;
 J-66            	442.1033    	3.54        	1               	;
 J-660           	435.0005    	0.86        	1               	;
 J-661           	480.0757    	2.74        	1               	;
 J-662           	448.2818    	0.28        	1               	;
 J-663           	489.1504    	1.14        	1               	;
 J-664           	520.9774    	1.66        	1               	;
 J-665           	462.0419    	2.86        	1               	;
 J-666           	462.2182    	0.97        	1               	;
 J-667           	452.2203    	0.28        	1               	;
 J-668           	520.3541    	0.16        	1               	;
 J-669           	493.3619    	2.84        	1               	;
 J-67            	495.9348    	2.72        	1               	;
 J-670           	458.3027    	4.09        	1               	;
 J-671           	511.2601    	0.72        	1               	;
 J-672           	470.8986    	1.68        	1               	;
 J-673           	446         	4.07        	1               	;
 J-674           	462.702     	2.71        	1               	;
 J-675           	482.1235    	4.78        	1               	;
 J-676           	441.2944    	2.98        	1               	;
 J-677           	447.6008    	0.62        	1               	;
 J-678           	438.973     	0.82        	1               	;
 J-679           	473.5793    	0.19        	1               	;
 J-68            	495.7112    	0.98        	1               	;
 J-680           	461.8458    	2.08        	1               	;
 J-681           	502.4061    	1.44        	1               	;
 J-682           	440.2325    	0.73        	1               	;
 J-683           	523.9999    	4.51        	1               	;
 J-684           	518.873     	2.83        	1               	;
 J-685           	470.1902    	0.48        	1               	;
 J-686           	468.7607    	0.83        	1               	;
 J-687           	459.5784    	1.05        	1               	;
 J-688           	468.5161    	0.8         	1               	;
 J-689           	468.8616    	1.03        	1               	;
 J-69            	499.1678    	2.88        	1               	;
 J-690           	464.2794    	1.57        	1               	;
 J-691           	448.7479    	0.86        	1               	;
 J-692           	474.6881    	0.75        	1               	;
 J-693           	497.175     	0.47        	1               	;
 J-694           	460.5566    	9.52        	1               	;
 J-695           	461.981     	0.6         	1               	;
 J-696           	514.1297    	0.54        	1               	;
 J-697           	454.545     	2.19        	1               	;
 J-698           	472.2276    	0.62        	1               	;
 J-699           	478.2299    	0.69        	1               	;
 J-7             	458.0617    	2.43        	1               	;
 J-70            	499.9327    	2.76        	1               	;
 J-700           	465.1217    	0.54        	1               	;
 J-701           	449.0422    	1.26        	1               	;
 J-702           	494.067     	0.59        	1               	;
 J-703           	501.215     	2.18        	1               	;
 J-704           	474.6341    	0           	                	;
 J-705           	480.2184    	0           	                	;
 J-706           	484.3153    	0.37        	1               	;
 J-707           	502.3347    	1.05        	1               	;
 J-708           	479.2769    	1.61        	1               	;
 J-709           	480.8978    	2.62        	1               	;
 J-71            	489.1189    	0.14        	1               	;
 J-710           	476.5253    	1.19        	1               	;
 J-711           	462.0159    	0.23        	1               	;
 J-712           	445.848     	0.73        	1               	;
 J-713           	510.2282    	5.37        	1               	;
 J-714           	460.2367    	1.48        	1               	;
 J-715           	454.041     	0.12        	1               	;
 J-716           	494.6494    	2.68        	1               	;
 J-717           	468.3707    	2.47        	1               	;
 J-718           	479.0389    	3.91        	1               	;
 J-719           	500.6985    	0.19        	1               	;
 J-72            	489.6906    	0.19        	1               	;
 J-720           	503.7124    	2.36        	1               	;
 J-721           	490.0321    	0.02        	1               	;
 J-722           	494.5849    	0.41        	1               	;
 J-723           	496.4933    	0.75        	1               	;
 J-724           	441.4847    	0.56        	1               	;
 J-725           	468.3316    	0.94        	1               	;
 J-726           	462.7368    	0.39        	1               	;
 J-727           	479.3384    	0           	                	;
 J-728           	457.9996    	1.48        	1               	;
 J-729           	473.491     	1.99        	1               	;
 J-73            	493.2018    	4.22        	1               	;
 J-730           	488.2394    	2.19        	1               	;
 J-731           	462.253     	2.71        	1               	;
 J-732           	463.2323    	1.03        	1               	;
 J-733           	492.5433    	2.21        	1               	;
 J-734           	482.2413    	11.44       	1               	;
 J-735           	467.0963    	1.39        	1               	;
 J-736           	471.9523    	1.28        	1               	;
 J-737           	444.922     	1.56        	1               	;
 J-738           	516.7627    	4.06        	1               	;
 J-739           	509.4584    	0.16        	1               	;
 J-74            	500.1765    	1.23        	1               	;
 J-740           	450.6345    	1.38        	1               	;
 J-741           	495.2682    	0.27        	1               	;
 J-742           	462.8047    	2.44        	1               	;
 J-743           	441.7562    	0.79        	1               	;
 J-744           	448.9984    	0.19        	1               	;
 J-745           	491.7818    	2.41        	1               	;
 J-746           	446.0057    	0.56        	1               	;
 J-747           	498.0276    	1.43        	1               	;
 J-748           	475.494     	1.19        	1               	;
 J-749           	442.6899    	3.31        	1               	;
 J-75            	521.289     	2.97        	1               	;
 J-750           	473.8722    	0.2         	1               	;
 J-751           	475.3706    	0.68        	1               	;
 J-752           	520.2       	4.42        	1               	;
 J-753           	485.8683    	0.42        	1               	;
 J-754           	467.8774    	0.01        	1               	;
 J-755           	480.4774    	2.69        	1               	;
 J-756           	474.858     	8.59        	1               	;
 J-757           	509.1586    	3.14        	1               	;
 J-758           	479         	2.12        	1               	;
 J-759           	453.5114    	0.29        	1               	;
 J-76            	521.0809    	3.1         	1               	;
 J-760           	440.1039    	1.18        	1               	;
 J-761           	482.7823    	0           	                	;
 J-762           	448.3373    	1.04        	1               	;
 J-763           	441.6606    	0.65        	1               	;
 J-764           	511.1845    	0.51        	1               	;
 J-765           	522.5857    	0.74        	1               	;
 J-766           	449.895     	0.24        	1               	;
 J-767           	502.1685    	1.05        	1               	;
 J-768           	476.8163    	0           	                	;
 J-769           	466.1304    	0           	                	;
 J-77            	520.5785    	2.85        	1               	;
 J-770           	523.1313    	0.58        	1               	;
 J-771           	500.6438    	0.23        	1               	;
 J-772           	484.8307    	0.43        	1               	;
 J-773           	508.3769    	3.3         	1               	;
 J-774           	461.9692    	0           	                	;
 J-775           	459.031     	0           	                	;
 J-776           	472.9637    	0           	                	;
 J-777           	471.3376    	0           	                	;
 J-778           	473.1711    	0           	                	;
 J-779           	469.094     	0           	                	;
 J-78            	513.5379    	1.43        	1               	;
 J-780           	473.4255    	0           	                	;
 J-781           	458.7648    	0           	                	;
 J-782           	458.9425    	0           	                	;
 J-783           	445.8824    	0           	                	;
 J-784           	440.3673    	0           	                	;
 J-785           	448.0839    	0           	                	;
 J-786           	458.5977    	0           	                	;
 J-787           	455.1342    	0           	                	;
 J-788           	455.911     	0           	                	;
 J-789           	449.7434    	0           	                	;
 J-79            	513.3055    	2.68        	1               	;
 J-790           	445.2728    	0           	                	;
 J-791           	445.0534    	0           	                	;
 J-792           	446.9538    	0           	                	;
 J-793           	457.4313    	0           	                	;
 J-794           	455.0844    	0           	                	;
 J-795           	455.5446    	0           	                	;
 J-796           	466.2505    	0           	                	;
 J-797           	473.0459    	0           	                	;
 J-798           	475.4615    	0           	                	;
 J-799           	484.0984    	0           	                	;
 J-8             	447.0377    	2.21        	1               	;
 J-80            	485.6031    	2.04        	1               	;
 J-800           	454.6254    	0.4         	1               	;
 J-801           	478.2479    	0           	                	;
 J-802           	491.6332    	0           	                	;
 J-803           	482.9777    	0           	                	;
 J-804           	515.7075    	1.41        	1               	;
 J-805           	457.0988    	0           	                	;
 J-806           	510.6584    	0           	                	;
 J-807           	472.8656    	0           	                	;
 J-808           	474.8902    	0           	                	;
 J-809           	491.8031    	0           	                	;
 J-81            	489.2929    	1           	1               	;
 J-82            	479.7038    	1.73        	1               	;
 J-83            	463.5248    	1.08        	1               	;
 J-84            	459.4865    	0.2         	1               	;
 J-85            	461.2156    	0.76        	1               	;
 J-86            	466.1232    	0.96        	1               	;
 J-87            	500.0436    	1.01        	1               	;
 J-88            	470.1655    	0.49        	1               	;
 J-89            	521.954     	4.07        	1               	;
 J-9             	468.2708    	3.09        	1               	;
 J-90            	509.7574    	3.85        	1               	;
 J-91            	510.3977    	3.85        	1               	;
 J-92            	505.323     	1.38        	1               	;
 J-93            	489.553     	0.6         	1               	;
 J-94            	489.6486    	0.63        	1               	;
 J-95            	459.2262    	2.99        	1               	;
 J-96            	456.9312    	1.36        	1               	;
 J-97            	503         	0.86        	1               	;
 J-98            	503         	0.71        	1               	;
 J-99            	474.4666    	2.7         	1               	;
 O-Pump-1        	479.6692    	0           	                	;
 I-Pump-1        	479.6692    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	476.1995    	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	486.8347    	116.1653    	113.1653    	143.1653    	38          	0           	                	;
 T-2             	500.9832    	148.0168    	119.0168    	149.0168    	53          	0           	                	;
 T-3             	490.4828    	129.5172    	119.5172    	159.5172    	65          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	T-3             	620.809     	10          	100         	0           	Open  	;
 P-10            	J-19            	J-20            	218.71      	2           	100         	0           	Open  	;
 P-100           	J-186           	J-187           	302.82      	4           	140         	0           	Open  	;
 P-1000          	J-530           	J-742           	107.25      	6           	100         	0           	Open  	;
 P-1001          	J-517           	J-529           	443.049     	8           	140         	0           	Open  	;
 P-1002          	J-221           	J-783           	3.009       	8           	140         	0           	Open  	;
 P-1003          	J-380           	J-228           	2245.01     	10          	150         	0           	Open  	;
 P-1004          	J-503           	J-468           	334.839     	6           	140         	0           	Open  	;
 P-1005          	J-232           	J-182           	272.269     	4           	100         	0           	Open  	;
 P-1006          	J-720           	J-767           	317.869     	2           	100         	0           	Open  	;
 P-1007          	T-1             	J-485           	180.009     	8           	100         	0           	Open  	;
 P-1008          	J-580           	J-507           	355.019     	6           	140         	0           	Open  	;
 P-1009          	J-747           	J-720           	289.489     	6           	100         	0           	Open  	;
 P-101           	J-188           	J-189           	400.579     	2           	140         	0           	Open  	;
 P-1010          	J-257           	J-312           	338.709     	6           	100         	0           	Open  	;
 P-1011          	J-227           	J-329           	284.989     	6           	100         	0           	Open  	;
 P-1012          	J-266           	J-770           	885.76      	10          	150         	0           	Open  	;
 P-1013          	J-126           	J-451           	2616.939    	10          	100         	0           	Open  	;
 P-1014          	J-342           	J-745           	1373.41     	6           	100         	0           	Open  	;
 P-1015          	J-742           	J-581           	337.529     	6           	100         	0           	Open  	;
 P-1016          	J-456           	J-217           	383.14      	4           	100         	0           	Open  	;
 P-1017          	J-749           	J-559           	584.51      	6           	100         	0           	Open  	;
 P-1018          	J-278           	J-233           	179.509     	10          	100         	0           	Open  	;
 P-1019          	J-533           	J-61            	2110.439    	10          	100         	0           	Open  	;
 P-102           	J-190           	J-191           	170.11      	4           	100         	0           	Open  	;
 P-1020          	J-474           	J-155           	332.679     	6           	140         	0           	Open  	;
 P-1021          	J-15            	J-771           	205.66      	6           	140         	0           	Open  	;
 P-1022          	J-508           	J-454           	360.619     	8           	100         	0           	Open  	;
 P-1023          	J-494           	J-772           	384.989     	6           	100         	0           	Open  	;
 P-1024          	J-708           	J-661           	138.13      	4           	100         	0           	Open  	;
 P-1025          	J-360           	J-735           	96.41       	6           	100         	0           	Open  	;
 P-1026          	J-257           	J-718           	15.859      	2           	140         	0           	Open  	;
 P-1027          	J-656           	J-546           	308.66      	6           	100         	0           	Open  	;
 P-1028          	J-367           	J-345           	490.25      	6           	100         	0           	Open  	;
 P-1029          	J-751           	J-505           	195.729     	8           	100         	0           	Open  	;
 P-103           	J-192           	J-193           	930.599     	6           	150         	0           	Open  	;
 P-1030          	J-773           	J-294           	767.599     	6           	100         	0           	Open  	;
 P-1031          	J-395           	J-616           	442.54      	6           	100         	0           	Open  	;
 P-1032          	J-661           	J-410           	239.149     	4           	100         	0           	Open  	;
 P-1033          	J-757           	J-496           	1322.979    	6           	150         	0           	Open  	;
 P-1034          	J-716           	J-76            	1096.05     	6           	100         	0           	Open  	;
 P-1035          	J-504           	J-401           	175.089     	4           	100         	0           	Open  	;
 P-1036          	J-401           	J-704           	42.58       	6           	100         	0           	Open  	;
 P-1037          	J-415           	J-704           	13.14       	8           	140         	0           	Open  	;
 P-1038          	J-401           	J-415           	47.349      	4           	100         	0           	Open  	;
 P-1039          	J-704           	J-751           	24.45       	8           	140         	0           	Open  	;
 P-104           	J-26            	J-107           	85.379      	2           	100         	0           	Open  	;
 P-1040          	J-417           	J-727           	1049.63     	6           	100         	0           	Open  	;
 P-1041          	J-705           	J-661           	16.87       	2           	100         	0           	Open  	;
 P-1042          	J-704           	J-705           	560.7       	6           	100         	0           	Open  	;
 P-1043          	J-705           	J-727           	146.539     	6           	100         	0           	Open  	;
 P-1044          	J-727           	J-708           	17.579      	4           	100         	0           	Open  	;
 P-1045          	J-244           	J-2             	27.399      	4           	100         	0           	Open  	;
 P-1046          	J-2             	J-527           	44.24       	4           	100         	0           	Open  	;
 P-1047          	J-232           	J-761           	623.039     	2           	100         	0           	Open  	;
 P-1048          	J-761           	J-231           	31.03       	2           	100         	0           	Open  	;
 P-1049          	J-182           	J-768           	605.989     	2           	100         	0           	Open  	;
 P-105           	J-156           	J-187           	816.21      	4           	140         	0           	Open  	;
 P-1050          	J-373           	J-456           	2.73        	4           	100         	0           	Open  	;
 P-1051          	J-768           	J-373           	29.76       	2           	100         	0           	Open  	;
 P-1052          	J-768           	J-769           	382.73      	8           	100         	0           	Open  	;
 P-1053          	J-769           	J-436           	39.09       	8           	100         	0           	Open  	;
 P-1054          	J-436           	J-774           	154.44      	6           	100         	0           	Open  	;
 P-1055          	J-774           	J-711           	52.09       	6           	100         	0           	Open  	;
 P-1056          	J-777           	J-190           	31.469      	4           	100         	0           	Open  	;
 P-1057          	J-41            	J-778           	732.489     	8           	100         	0           	Open  	;
 P-1058          	J-697           	J-776           	873.7       	4           	100         	0           	Open  	;
 P-1059          	J-137           	J-776           	20.149      	4           	100         	0           	Open  	;
 P-106           	J-194           	J-195           	352.35      	10          	100         	0           	Open  	;
 P-1060          	J-778           	J-776           	85.769      	8           	100         	0           	Open  	;
 P-1061          	J-137           	J-778           	68.199      	4           	140         	0           	Open  	;
 P-1062          	J-778           	J-779           	710.58      	4           	140         	0           	Open  	;
 P-1063          	J-779           	J-136           	324.179     	4           	140         	0           	Open  	;
 P-1064          	J-780           	J-517           	34.02       	8           	140         	0           	Open  	;
 P-1065          	J-780           	J-136           	35.5        	4           	140         	0           	Open  	;
 P-1066          	J-780           	J-775           	849.669     	8           	140         	0           	Open  	;
 P-1067          	J-781           	J-112           	46.099      	4           	140         	0           	Open  	;
 P-1068          	J-775           	J-781           	30.629      	8           	140         	0           	Open  	;
 P-1069          	J-781           	J-254           	29.309      	8           	140         	0           	Open  	;
 P-107           	J-196           	J-197           	349.779     	8           	140         	0           	Open  	;
 P-1070          	J-136           	J-782           	850.14      	4           	140         	0           	Open  	;
 P-1071          	J-782           	J-328           	30.879      	4           	140         	0           	Open  	;
 P-1072          	J-784           	J-328           	532.94      	4           	140         	0           	Open  	;
 P-1073          	J-783           	J-784           	338.16      	8           	140         	0           	Open  	;
 P-1074          	J-784           	J-220           	26.889      	8           	140         	0           	Open  	;
 P-1075          	J-786           	J-254           	337.2       	8           	140         	0           	Open  	;
 P-1076          	J-270           	J-786           	34.02       	2           	140         	0           	Open  	;
 P-1077          	J-304           	J-785           	361.179     	6           	140         	0           	Open  	;
 P-1078          	J-785           	J-207           	34.06       	6           	140         	0           	Open  	;
 P-1079          	J-225           	J-787           	380.5       	4           	100         	0           	Open  	;
 P-108           	J-198           	J-199           	114.419     	2           	100         	0           	Open  	;
 P-1080          	J-788           	J-425           	133.07      	4           	100         	0           	Open  	;
 P-1081          	J-787           	J-788           	37.869      	4           	100         	0           	Open  	;
 P-1082          	J-788           	J-9             	383.19      	4           	100         	0           	Open  	;
 P-1083          	J-787           	J-789           	444.57      	8           	140         	0           	Open  	;
 P-1084          	J-790           	J-784           	410.39      	4           	140         	0           	Open  	;
 P-1085          	J-789           	J-790           	342.17      	8           	140         	0           	Open  	;
 P-1086          	J-790           	J-166           	27.68       	8           	140         	0           	Open  	;
 P-1087          	J-166           	J-791           	34.689      	8           	140         	0           	Open  	;
 P-1088          	J-792           	J-145           	28.18       	2           	140         	0           	Open  	;
 P-1089          	J-791           	J-792           	342.97      	8           	140         	0           	Open  	;
 P-109           	J-122           	J-200           	562.84      	2           	150         	0           	Open  	;
 P-1090          	J-792           	J-404           	88.43       	8           	140         	0           	Open  	;
 P-1091          	J-427           	J-793           	397.799     	4           	100         	0           	Open  	;
 P-1092          	J-793           	J-7             	33.56       	4           	100         	0           	Open  	;
 P-1093          	J-777           	J-794           	1376.02     	4           	100         	0           	Open  	;
 P-1094          	J-795           	J-130           	23.489      	8           	100         	0           	Open  	;
 P-1095          	J-794           	J-795           	25.67       	4           	100         	0           	Open  	;
 P-1096          	J-795           	J-118           	469.279     	4           	100         	0           	Open  	;
 P-1097          	J-796           	J-581           	799.119     	10          	100         	0           	Open  	;
 P-1098          	J-796           	J-116           	338.519     	4           	100         	0           	Open  	;
 P-1099          	J-798           	J-102           	72.12       	4           	100         	0           	Open  	;
 P-11            	J-21            	J-22            	101.25      	2           	100         	0           	Open  	;
 P-110           	J-201           	J-131           	387.44      	8           	100         	0           	Open  	;
 P-1100          	J-797           	J-798           	37          	10          	100         	0           	Open  	;
 P-1101          	J-798           	J-358           	59.79       	10          	100         	0           	Open  	;
 P-1102          	J-396           	J-801           	651.83      	8           	140         	0           	Open  	;
 P-1103          	J-802           	J-646           	23.209      	6           	100         	0           	Open  	;
 P-1104          	J-801           	J-802           	558.989     	8           	140         	0           	Open  	;
 P-1105          	J-802           	J-803           	857.109     	8           	140         	0           	Open  	;
 P-1106          	J-803           	J-646           	835.849     	4           	100         	0           	Open  	;
 P-1107          	J-803           	J-799           	91.069      	8           	140         	0           	Open  	;
 P-1108          	J-799           	J-653           	177.809     	4           	100         	0           	Open  	;
 P-1109          	J-799           	J-538           	419.85      	8           	140         	0           	Open  	;
 P-111           	J-185           	J-202           	294.549     	2           	100         	0           	Open  	;
 P-1110          	J-800           	J-604           	79.309      	4           	100         	0           	Open  	;
 P-1111          	J-148           	J-655           	336.82      	6           	100         	0           	Open  	;
 P-1112          	J-655           	J-762           	607.28      	6           	100         	0           	Open  	;
 P-1113          	J-805           	J-296           	811.369     	4           	100         	0           	Open  	;
 P-1114          	J-805           	J-250           	416.839     	8           	100         	0           	Open  	;
 P-1115          	J-804           	J-461           	88.25       	6           	150         	0           	Open  	;
 P-1116          	J-806           	J-671           	78.05       	2           	150         	0           	Open  	;
 P-1117          	J-806           	J-228           	873.309     	6           	150         	0           	Open  	;
 P-1118          	J-807           	J-265           	3748.239    	12          	140         	0           	Open  	;
 P-1119          	J-229           	J-807           	365.29      	2           	100         	0           	Open  	;
 P-112           	J-203           	J-204           	942.049     	6           	100         	0           	Open  	;
 P-1120          	J-808           	J-380           	5691.399    	8           	150         	0           	Open  	;
 P-1121          	J-807           	J-808           	124.97      	2           	100         	0           	Open  	;
 P-1122          	J-808           	J-755           	330.589     	2           	100         	0           	Open  	;
 P-1123          	J-745           	J-809           	28.1        	6           	100         	0           	Open  	;
 P-1124          	J-809           	J-73            	465.94      	6           	100         	0           	Open  	;
 P-113           	J-205           	J-206           	423.57      	2           	100         	0           	Open  	;
 P-114           	J-207           	J-161           	386.13      	6           	140         	0           	Open  	;
 P-115           	J-208           	J-209           	256.529     	2           	100         	0           	Open  	;
 P-116           	J-210           	J-49            	35.279      	4           	100         	0           	Open  	;
 P-117           	J-170           	J-211           	33.049      	8           	100         	0           	Open  	;
 P-118           	J-212           	J-213           	375.109     	4           	100         	0           	Open  	;
 P-119           	J-214           	J-215           	269.489     	6           	100         	0           	Open  	;
 P-12            	J-23            	J-24            	404.16      	6           	140         	0           	Open  	;
 P-120           	J-216           	J-769           	155.33      	4           	100         	0           	Open  	;
 P-121           	J-218           	J-219           	612.719     	6           	100         	0           	Open  	;
 P-122           	J-783           	J-201           	452.839     	8           	140         	0           	Open  	;
 P-123           	J-222           	J-179           	556.64      	4           	100         	0           	Open  	;
 P-124           	J-223           	J-110           	246.929     	6           	100         	0           	Open  	;
 P-125           	J-224           	J-225           	386.67      	2           	100         	0           	Open  	;
 P-126           	J-226           	J-227           	632.909     	8           	100         	0           	Open  	;
 P-127           	J-789           	J-631           	35.77       	2           	140         	0           	Open  	;
 P-128           	J-804           	J-806           	412.399     	6           	150         	0           	Open  	;
 P-129           	J-230           	J-231           	29.52       	4           	100         	0           	Open  	;
 P-13            	J-25            	J-26            	1023.94     	2           	100         	0           	Open  	;
 P-130           	J-761           	J-230           	58.25       	8           	100         	0           	Open  	;
 P-131           	J-233           	J-234           	228.91      	6           	100         	0           	Open  	;
 P-132           	J-235           	J-141           	1116.52     	6           	140         	0           	Open  	;
 P-133           	J-236           	J-237           	341.73      	4           	100         	0           	Open  	;
 P-134           	J-238           	J-239           	23.77       	6           	100         	0           	Open  	;
 P-135           	J-240           	J-241           	31.719      	6           	100         	0           	Open  	;
 P-136           	J-242           	J-98            	342.679     	8           	100         	0           	Open  	;
 P-137           	J-72            	J-243           	176.99      	8           	100         	0           	Open  	;
 P-138           	J-244           	J-245           	792.45      	2           	100         	0           	Open  	;
 P-139           	J-240           	J-246           	372.48      	2           	100         	0           	Open  	;
 P-14            	J-27            	J-28            	956.03      	4           	100         	0           	Open  	;
 P-140           	J-247           	J-248           	659         	4           	140         	0           	Open  	;
 P-141           	J-249           	J-79            	243.13      	6           	140         	0           	Open  	;
 P-142           	J-250           	J-251           	404.559     	4           	100         	0           	Open  	;
 P-143           	J-172           	J-252           	91.599      	6           	100         	0           	Open  	;
 P-144           	J-253           	J-786           	350.23      	8           	140         	0           	Open  	;
 P-145           	J-65            	J-255           	241.229     	6           	140         	0           	Open  	;
 P-146           	J-161           	J-66            	250.559     	6           	140         	0           	Open  	;
 P-147           	J-174           	J-256           	457.44      	4           	100         	0           	Open  	;
 P-148           	J-76            	J-716           	1331.43     	6           	100         	0           	Open  	;
 P-149           	J-25            	J-108           	71.08       	2           	100         	0           	Open  	;
 P-15            	J-29            	J-23            	70.44       	6           	140         	0           	Open  	;
 P-150           	J-258           	J-144           	216.429     	6           	100         	0           	Open  	;
 P-151           	J-75            	J-259           	641.919     	6           	100         	0           	Open  	;
 P-152           	J-260           	J-261           	109.41      	2           	100         	0           	Open  	;
 P-153           	J-262           	J-263           	388.359     	2           	100         	0           	Open  	;
 P-154           	J-135           	J-264           	129.589     	6           	100         	0           	Open  	;
 P-155           	J-265           	J-266           	496.7       	12          	140         	0           	Open  	;
 P-156           	J-267           	J-235           	32.259      	6           	100         	0           	Open  	;
 P-157           	J-188           	J-268           	365.059     	2           	140         	0           	Open  	;
 P-158           	J-34            	J-125           	827.049     	10          	100         	0           	Open  	;
 P-159           	J-269           	J-786           	545.099     	2           	140         	0           	Open  	;
 P-16            	J-30            	J-31            	323.119     	4           	100         	0           	Open  	;
 P-160           	J-56            	J-271           	406.799     	4           	100         	0           	Open  	;
 P-161           	J-272           	J-195           	234.889     	6           	100         	0           	Open  	;
 P-162           	J-213           	J-273           	449.1       	4           	100         	0           	Open  	;
 P-163           	J-274           	J-10            	346         	4           	100         	0           	Open  	;
 P-164           	J-274           	J-213           	31.309      	4           	100         	0           	Open  	;
 P-165           	J-71            	J-275           	106.769     	10          	100         	0           	Open  	;
 P-166           	J-276           	J-277           	843.169     	4           	100         	0           	Open  	;
 P-167           	J-243           	J-278           	85.519      	10          	100         	0           	Open  	;
 P-168           	J-279           	J-280           	898.09      	8           	100         	0           	Open  	;
 P-169           	J-281           	J-282           	142.22      	8           	100         	0           	Open  	;
 P-17            	J-32            	J-33            	221.449     	4           	100         	0           	Open  	;
 P-170           	J-283           	J-245           	24.85       	4           	100         	0           	Open  	;
 P-171           	J-69            	J-284           	366.649     	8           	100         	0           	Open  	;
 P-172           	J-58            	J-278           	78.58       	10          	100         	0           	Open  	;
 P-173           	J-285           	J-286           	358.5       	6           	100         	0           	Open  	;
 P-174           	J-287           	J-288           	45.22       	4           	140         	0           	Open  	;
 P-175           	J-289           	J-256           	85.3        	6           	100         	0           	Open  	;
 P-176           	J-290           	J-291           	407         	4           	100         	0           	Open  	;
 P-177           	J-106           	J-292           	51.759      	6           	100         	0           	Open  	;
 P-178           	J-293           	J-773           	1909.239    	6           	100         	0           	Open  	;
 P-179           	J-295           	J-157           	117.93      	6           	100         	0           	Open  	;
 P-18            	J-34            	J-35            	1027.079    	6           	150         	0           	Open  	;
 P-180           	J-261           	J-805           	328.97      	4           	100         	0           	Open  	;
 P-181           	J-195           	J-47            	468         	6           	100         	0           	Open  	;
 P-182           	J-297           	J-172           	61.049      	6           	100         	0           	Open  	;
 P-183           	J-298           	J-248           	86.94       	4           	100         	0           	Open  	;
 P-184           	J-291           	J-299           	427.89      	4           	100         	0           	Open  	;
 P-185           	J-300           	J-222           	367.47      	4           	100         	0           	Open  	;
 P-186           	J-301           	J-248           	223.1       	4           	100         	0           	Open  	;
 P-187           	J-252           	J-222           	454.6       	4           	100         	0           	Open  	;
 P-188           	J-112           	J-270           	294.339     	4           	140         	0           	Open  	;
 P-189           	J-275           	J-302           	86.739      	10          	100         	0           	Open  	;
 P-19            	J-31            	J-36            	523.33      	2           	100         	0           	Open  	;
 P-190           	J-77            	J-303           	472.45      	2           	150         	0           	Open  	;
 P-191           	J-289           	J-795           	478.26      	8           	100         	0           	Open  	;
 P-192           	J-785           	J-670           	396.679     	2           	140         	0           	Open  	;
 P-193           	J-181           	J-177           	60.869      	4           	100         	0           	Open  	;
 P-194           	J-191           	J-305           	423.809     	4           	100         	0           	Open  	;
 P-195           	J-306           	J-307           	453.67      	6           	100         	0           	Open  	;
 P-196           	J-117           	J-289           	407.399     	6           	100         	0           	Open  	;
 P-197           	J-273           	J-308           	359.119     	4           	100         	0           	Open  	;
 P-198           	J-309           	J-310           	905.27      	6           	140         	0           	Open  	;
 P-199           	J-311           	J-4             	867.21      	6           	100         	0           	Open  	;
 P-2             	J-3             	J-311           	67.269      	6           	100         	0           	Open  	;
 P-20            	J-37            	J-38            	354.989     	6           	140         	0           	Open  	;
 P-200           	J-313           	J-118           	319.809     	6           	100         	0           	Open  	;
 P-201           	J-314           	J-315           	722.909     	6           	140         	0           	Open  	;
 P-202           	J-316           	J-317           	184.619     	6           	100         	0           	Open  	;
 P-203           	J-318           	J-319           	623.58      	4           	100         	0           	Open  	;
 P-204           	J-320           	J-321           	648.59      	6           	100         	0           	Open  	;
 P-205           	J-322           	J-323           	231.729     	6           	100         	0           	Open  	;
 P-206           	J-226           	J-80            	649.229     	6           	100         	0           	Open  	;
 P-207           	J-324           	J-325           	575.4       	4           	100         	0           	Open  	;
 P-208           	J-149           	J-324           	513.5       	4           	100         	0           	Open  	;
 P-209           	J-322           	J-326           	960.51      	10          	100         	0           	Open  	;
 P-21            	J-39            	J-40            	139.32      	2           	100         	0           	Open  	;
 P-210           	J-327           	J-790           	34.509      	4           	140         	0           	Open  	;
 P-211           	J-329           	J-330           	505.45      	6           	100         	0           	Open  	;
 P-212           	J-331           	J-332           	255.08      	6           	100         	0           	Open  	;
 P-213           	J-333           	J-334           	317.179     	2           	100         	0           	Open  	;
 P-214           	J-335           	J-336           	146.49      	2           	150         	0           	Open  	;
 P-215           	J-337           	J-794           	1383.099    	6           	100         	0           	Open  	;
 P-216           	J-338           	J-339           	840.82      	6           	150         	0           	Open  	;
 P-217           	J-340           	J-341           	965.219     	6           	100         	0           	Open  	;
 P-218           	J-342           	J-343           	68.769      	6           	100         	0           	Open  	;
 P-219           	J-344           	J-345           	214.509     	6           	100         	0           	Open  	;
 P-22            	J-41            	J-42            	447.619     	4           	100         	0           	Open  	;
 P-220           	J-346           	J-801           	60.709      	2           	140         	0           	Open  	;
 P-221           	J-348           	J-349           	572.979     	6           	100         	0           	Open  	;
 P-222           	J-350           	J-351           	515.239     	6           	100         	0           	Open  	;
 P-223           	J-223           	J-352           	1           	8           	100         	0           	Open  	;
 P-224           	J-353           	J-180           	355.489     	4           	100         	0           	Open  	;
 P-225           	J-237           	J-247           	698.33      	8           	140         	0           	Open  	;
 P-226           	J-42            	J-354           	519.21      	4           	100         	0           	Open  	;
 P-227           	J-355           	J-356           	29.979      	8           	100         	0           	Open  	;
 P-228           	J-219           	J-283           	328.2       	4           	100         	0           	Open  	;
 P-229           	J-357           	J-69            	1272.469    	8           	100         	0           	Open  	;
 P-23            	J-43            	J-44            	287.529     	10          	100         	0           	Open  	;
 P-230           	J-797           	J-101           	1.289       	10          	100         	0           	Open  	;
 P-231           	J-359           	J-332           	487.339     	2           	100         	0           	Open  	;
 P-232           	J-360           	J-361           	815.53      	6           	100         	0           	Open  	;
 P-233           	J-362           	J-314           	417.519     	6           	140         	0           	Open  	;
 P-234           	J-363           	J-194           	377.239     	10          	100         	0           	Open  	;
 P-235           	J-364           	J-365           	1114.109    	6           	100         	0           	Open  	;
 P-236           	J-4             	J-312           	864.14      	6           	100         	0           	Open  	;
 P-237           	J-359           	J-367           	298.26      	6           	100         	0           	Open  	;
 P-238           	J-368           	J-244           	352.329     	4           	100         	0           	Open  	;
 P-239           	J-369           	J-35            	2807.04     	6           	150         	0           	Open  	;
 P-24            	J-45            	J-46            	24.239      	10          	100         	0           	Open  	;
 P-240           	J-132           	J-121           	333.899     	6           	150         	0           	Open  	;
 P-241           	J-180           	J-216           	454.239     	10          	100         	0           	Open  	;
 P-242           	J-38            	J-196           	444.44      	6           	140         	0           	Open  	;
 P-243           	J-24            	J-309           	1561.67     	6           	140         	0           	Open  	;
 P-244           	J-334           	J-322           	611.429     	6           	100         	0           	Open  	;
 P-245           	J-370           	J-330           	36.59       	6           	100         	0           	Open  	;
 P-246           	J-111           	J-371           	42.669      	4           	140         	0           	Open  	;
 P-247           	J-14            	J-311           	216.889     	2           	100         	0           	Open  	;
 P-248           	J-51            	J-171           	268.989     	10          	100         	0           	Open  	;
 P-249           	J-374           	J-69            	19.26       	4           	100         	0           	Open  	;
 P-25            	J-47            	J-48            	370.269     	6           	100         	0           	Open  	;
 P-250           	J-375           	J-188           	49.77       	6           	140         	0           	Open  	;
 P-251           	J-118           	J-376           	324.239     	10          	100         	0           	Open  	;
 P-252           	J-141           	J-377           	464.98      	2           	140         	0           	Open  	;
 P-253           	J-29            	J-375           	338.809     	6           	140         	0           	Open  	;
 P-254           	J-343           	J-378           	48.33       	2           	100         	0           	Open  	;
 P-255           	J-23            	J-379           	370.519     	2           	140         	0           	Open  	;
 P-256           	J-380           	J-381           	1276.579    	8           	150         	0           	Open  	;
 P-257           	J-137           	J-354           	572.219     	4           	100         	0           	Open  	;
 P-258           	J-382           	J-320           	450.119     	6           	100         	0           	Open  	;
 P-259           	J-364           	J-338           	338.19      	6           	100         	0           	Open  	;
 P-26            	J-49            	J-50            	351.26      	4           	100         	0           	Open  	;
 P-260           	J-383           	J-384           	280.589     	6           	140         	0           	Open  	;
 P-261           	J-26            	J-343           	20.28       	2           	100         	0           	Open  	;
 P-262           	J-794           	J-130           	45.669      	6           	100         	0           	Open  	;
 P-263           	J-385           	J-331           	532.409     	6           	100         	0           	Open  	;
 P-264           	J-193           	J-386           	446.51      	6           	150         	0           	Open  	;
 P-265           	J-387           	J-284           	132.029     	4           	100         	0           	Open  	;
 P-266           	J-304           	J-29            	496.959     	6           	140         	0           	Open  	;
 P-267           	J-388           	J-73            	621.349     	6           	100         	0           	Open  	;
 P-268           	J-319           	J-389           	134.259     	2           	100         	0           	Open  	;
 P-269           	J-390           	J-391           	438.579     	2           	140         	0           	Open  	;
 P-27            	J-51            	J-52            	351.149     	4           	100         	0           	Open  	;
 P-270           	J-159           	J-774           	485.549     	4           	100         	0           	Open  	;
 P-271           	J-355           	J-392           	634.75      	2           	100         	0           	Open  	;
 P-272           	J-332           	J-344           	85.18       	6           	100         	0           	Open  	;
 P-273           	J-363           	J-393           	457.369     	2           	100         	0           	Open  	;
 P-274           	J-394           	J-773           	316.359     	6           	100         	0           	Open  	;
 P-275           	J-396           	J-397           	968.28      	6           	140         	0           	Open  	;
 P-276           	J-169           	J-398           	668.809     	4           	140         	0           	Open  	;
 P-277           	J-268           	J-399           	70.51       	2           	140         	0           	Open  	;
 P-278           	J-265           	J-400           	390.7       	12          	150         	0           	Open  	;
 P-279           	J-312           	J-717           	19.95       	6           	140         	0           	Open  	;
 P-28            	J-53            	J-54            	489.23      	6           	100         	0           	Open  	;
 P-280           	J-402           	J-270           	347.149     	4           	140         	0           	Open  	;
 P-281           	J-403           	J-297           	110.349     	6           	100         	0           	Open  	;
 P-282           	J-328           	J-781           	30.729      	4           	140         	0           	Open  	;
 P-283           	J-404           	J-793           	478.66      	8           	140         	0           	Open  	;
 P-284           	J-203           	J-405           	258.17      	6           	100         	0           	Open  	;
 P-285           	J-361           	J-340           	303.63      	6           	100         	0           	Open  	;
 P-286           	J-321           	J-385           	483.339     	6           	100         	0           	Open  	;
 P-287           	J-11            	J-15            	321.51      	6           	140         	0           	Open  	;
 P-288           	J-406           	J-407           	313.85      	8           	100         	0           	Open  	;
 P-289           	J-241           	J-355           	290.209     	8           	100         	0           	Open  	;
 P-29            	J-55            	J-56            	48.29       	6           	100         	0           	Open  	;
 P-290           	J-227           	J-408           	351.799     	8           	100         	0           	Open  	;
 P-291           	J-348           	J-409           	479.89      	6           	100         	0           	Open  	;
 P-292           	J-410           	J-42            	951.859     	4           	100         	0           	Open  	;
 P-293           	J-184           	J-411           	887.609     	8           	100         	0           	Open  	;
 P-294           	J-412           	J-413           	92.76       	6           	100         	0           	Open  	;
 P-295           	J-388           	J-414           	993.89      	6           	100         	0           	Open  	;
 P-296           	T-2             	J-127           	63.99       	10          	100         	0           	Open  	;
 P-297           	J-96            	J-416           	293.149     	2           	100         	0           	Open  	;
 P-298           	J-191           	J-417           	201.86      	4           	100         	0           	Open  	;
 P-299           	J-418           	J-419           	600.179     	6           	150         	0           	Open  	;
 P-3             	J-5             	J-6             	491.149     	6           	140         	0           	Open  	;
 P-30            	J-57            	J-58            	289.88      	10          	100         	0           	Open  	;
 P-300           	J-266           	J-113           	496.88      	12          	140         	0           	Open  	;
 P-301           	J-420           	J-229           	622.929     	2           	100         	0           	Open  	;
 P-302           	J-422           	J-43            	268.459     	4           	100         	0           	Open  	;
 P-303           	J-423           	J-424           	256.97      	8           	100         	0           	Open  	;
 P-304           	J-425           	J-426           	122.019     	2           	100         	0           	Open  	;
 P-305           	J-211           	J-398           	520.099     	4           	100         	0           	Open  	;
 P-306           	J-233           	J-71            	50.25       	8           	100         	0           	Open  	;
 P-307           	J-793           	J-267           	1308.51     	8           	140         	0           	Open  	;
 P-308           	J-206           	J-428           	361.85      	8           	100         	0           	Open  	;
 P-309           	J-167           	J-429           	403.42      	6           	100         	0           	Open  	;
 P-31            	J-59            	J-60            	528.08      	6           	100         	0           	Open  	;
 P-310           	J-127           	J-430           	78.29       	10          	100         	0           	Open  	;
 P-311           	J-431           	J-250           	336.839     	4           	100         	0           	Open  	;
 P-312           	J-296           	J-271           	600.88      	6           	100         	0           	Open  	;
 P-313           	J-218           	J-357           	564.179     	8           	100         	0           	Open  	;
 P-314           	J-374           	J-87            	103.97      	4           	100         	0           	Open  	;
 P-315           	J-217           	J-432           	38.299      	4           	100         	0           	Open  	;
 P-316           	J-356           	J-433           	864.469     	6           	100         	0           	Open  	;
 P-317           	J-434           	J-89            	548.82      	6           	140         	0           	Open  	;
 P-318           	J-278           	J-435           	266.769     	10          	100         	0           	Open  	;
 P-319           	J-769           	J-217           	26.239      	4           	100         	0           	Open  	;
 P-32            	J-61            	J-62            	543.08      	10          	100         	0           	Open  	;
 P-320           	J-95            	J-437           	561.08      	2           	100         	0           	Open  	;
 P-321           	J-129           	J-300           	583.669     	10          	100         	0           	Open  	;
 P-322           	J-438           	J-439           	291.39      	6           	150         	0           	Open  	;
 P-323           	J-55            	J-440           	410.119     	10          	100         	0           	Open  	;
 P-324           	J-441           	J-442           	363.549     	2           	150         	0           	Open  	;
 P-325           	J-334           	J-318           	20.719      	2           	100         	0           	Open  	;
 P-326           	J-384           	J-443           	329.1       	6           	140         	0           	Open  	;
 P-327           	J-444           	J-445           	175.75      	6           	150         	0           	Open  	;
 P-328           	J-446           	J-6             	613.809     	2           	100         	0           	Open  	;
 P-329           	J-447           	J-448           	274.01      	2           	100         	0           	Open  	;
 P-33            	J-63            	J-64            	495.26      	6           	140         	0           	Open  	;
 P-330           	J-85            	J-406           	184.02      	8           	100         	0           	Open  	;
 P-331           	J-449           	J-180           	332.82      	8           	100         	0           	Open  	;
 P-332           	J-450           	J-33            	679.28      	2           	100         	0           	Open  	;
 P-333           	J-451           	J-452           	1585.92     	12          	100         	0           	Open  	;
 P-334           	J-431           	J-453           	841.109     	2           	100         	0           	Open  	;
 P-335           	J-30            	J-454           	641.9       	4           	100         	0           	Open  	;
 P-336           	J-455           	J-51            	306.399     	10          	100         	0           	Open  	;
 P-337           	J-768           	J-761           	271.47      	8           	100         	0           	Open  	;
 P-338           	J-349           	J-382           	261.6       	6           	100         	0           	Open  	;
 P-339           	J-457           	J-304           	504.029     	2           	140         	0           	Open  	;
 P-34            	J-65            	J-66            	407.38      	2           	140         	0           	Open  	;
 P-340           	J-458           	J-459           	1601.319    	2           	100         	0           	Open  	;
 P-341           	J-284           	J-460           	892.83      	4           	100         	0           	Open  	;
 P-342           	J-461           	J-462           	1011.619    	6           	150         	0           	Open  	;
 P-343           	J-46            	J-243           	271.859     	10          	100         	0           	Open  	;
 P-344           	J-463           	J-226           	11.25       	8           	100         	0           	Open  	;
 P-345           	J-464           	J-465           	325.769     	4           	100         	0           	Open  	;
 P-346           	J-466           	J-467           	416.429     	2           	100         	0           	Open  	;
 P-347           	J-468           	J-469           	469.89      	6           	140         	0           	Open  	;
 P-348           	J-239           	J-414           	534.44      	6           	100         	0           	Open  	;
 P-349           	J-470           	J-282           	287.5       	2           	100         	0           	Open  	;
 P-35            	J-67            	J-68            	297.209     	2           	140         	0           	Open  	;
 P-350           	J-471           	J-351           	338.649     	2           	100         	0           	Open  	;
 P-351           	J-363           	J-52            	293.299     	2           	100         	0           	Open  	;
 P-352           	J-440           	J-281           	336.489     	10          	100         	0           	Open  	;
 P-353           	J-472           	J-371           	279.929     	2           	140         	0           	Open  	;
 P-354           	J-356           	J-138           	23.579      	8           	100         	0           	Open  	;
 P-355           	J-473           	J-807           	207.3       	12          	140         	0           	Open  	;
 P-356           	J-474           	J-37            	844.59      	6           	140         	0           	Open  	;
 P-357           	J-313           	J-475           	121.239     	2           	100         	0           	Open  	;
 P-358           	J-476           	J-99            	346.989     	2           	100         	0           	Open  	;
 P-359           	J-461           	J-477           	305.019     	6           	150         	0           	Open  	;
 P-36            	J-69            	J-70            	901.58      	4           	100         	0           	Open  	;
 P-360           	J-285           	J-478           	625.39      	6           	100         	0           	Open  	;
 P-361           	J-242           	J-301           	59.77       	4           	100         	0           	Open  	;
 P-362           	J-63            	J-75            	1047.17     	4           	100         	0           	Open  	;
 P-363           	J-247           	J-169           	454.35      	8           	140         	0           	Open  	;
 P-364           	J-306           	J-273           	575.65      	6           	100         	0           	Open  	;
 P-365           	J-466           	J-479           	212.77      	2           	100         	0           	Open  	;
 P-366           	J-66            	J-480           	357.109     	2           	140         	0           	Open  	;
 P-367           	J-481           	J-247           	350.64      	4           	140         	0           	Open  	;
 P-368           	J-482           	J-483           	505.019     	8           	150         	0           	Open  	;
 P-369           	J-382           	J-338           	401.989     	6           	100         	0           	Open  	;
 P-37            	J-71            	J-72            	31.51       	8           	100         	0           	Open  	;
 P-370           	J-427           	J-484           	359.48      	4           	100         	0           	Open  	;
 P-371           	J-485           	J-357           	183.32      	8           	100         	0           	Open  	;
 P-372           	J-486           	J-487           	191.49      	6           	150         	0           	Open  	;
 P-373           	J-488           	J-489           	730.64      	2           	140         	0           	Open  	;
 P-374           	J-35            	J-369           	660.599     	6           	150         	0           	Open  	;
 P-375           	J-490           	J-491           	359.01      	2           	100         	0           	Open  	;
 P-376           	J-268           	J-457           	39.259      	2           	140         	0           	Open  	;
 P-377           	J-791           	J-142           	342.44      	4           	140         	0           	Open  	;
 P-378           	J-397           	J-492           	353.929     	6           	140         	0           	Open  	;
 P-379           	J-493           	J-792           	355.98      	2           	140         	0           	Open  	;
 P-38            	J-73            	J-74            	1116.599    	6           	100         	0           	Open  	;
 P-380           	J-451           	J-113           	687.9       	10          	100         	0           	Open  	;
 P-381           	J-494           	J-495           	480.179     	8           	100         	0           	Open  	;
 P-382           	J-366           	J-257           	299.549     	6           	100         	0           	Open  	;
 P-383           	J-339           	J-496           	1004.69     	6           	150         	0           	Open  	;
 P-384           	J-344           	J-412           	100.04      	6           	100         	0           	Open  	;
 P-385           	J-497           	J-488           	334.7       	6           	140         	0           	Open  	;
 P-386           	J-498           	J-499           	16.52       	4           	140         	0           	Open  	;
 P-387           	J-421           	J-500           	983.359     	6           	100         	0           	Open  	;
 P-388           	J-314           	J-21            	322.649     	6           	100         	0           	Open  	;
 P-389           	J-371           	J-328           	333.1       	4           	140         	0           	Open  	;
 P-39            	J-75            	J-76            	376.079     	6           	100         	0           	Open  	;
 P-390           	J-220           	J-166           	413.04      	8           	140         	0           	Open  	;
 P-391           	J-307           	J-501           	367.42      	6           	100         	0           	Open  	;
 P-392           	J-502           	J-503           	825.9       	2           	140         	0           	Open  	;
 P-393           	J-391           	J-384           	418.519     	2           	140         	0           	Open  	;
 P-394           	J-504           	J-505           	16.44       	4           	100         	0           	Open  	;
 P-395           	J-381           	J-506           	195.5       	6           	150         	0           	Open  	;
 P-396           	J-507           	J-270           	399.369     	4           	140         	0           	Open  	;
 P-397           	J-381           	J-486           	616.14      	8           	150         	0           	Open  	;
 P-398           	J-284           	J-508           	396.029     	8           	100         	0           	Open  	;
 P-399           	J-509           	J-261           	235.32      	4           	100         	0           	Open  	;
 P-4             	J-7             	J-8             	500.2       	4           	140         	0           	Open  	;
 P-40            	J-54            	J-77            	1120.51     	6           	100         	0           	Open  	;
 P-400           	J-501           	J-296           	350.059     	6           	100         	0           	Open  	;
 P-401           	J-175           	J-300           	425.04      	4           	100         	0           	Open  	;
 P-402           	J-86            	J-510           	41.81       	2           	100         	0           	Open  	;
 P-403           	J-511           	J-472           	741.4       	2           	140         	0           	Open  	;
 P-404           	J-48            	J-512           	447.32      	6           	100         	0           	Open  	;
 P-405           	J-246           	J-513           	631.26      	4           	100         	0           	Open  	;
 P-406           	J-514           	J-515           	314.359     	6           	140         	0           	Open  	;
 P-407           	J-516           	J-386           	1068.55     	2           	150         	0           	Open  	;
 P-408           	J-366           	J-401           	389.899     	6           	100         	0           	Open  	;
 P-409           	J-175           	J-128           	573.849     	6           	100         	0           	Open  	;
 P-41            	J-78            	J-79            	389.429     	6           	140         	0           	Open  	;
 P-410           	J-775           	J-112           	77.25       	8           	140         	0           	Open  	;
 P-411           	J-253           	J-518           	428.42      	6           	140         	0           	Open  	;
 P-412           	J-519           	J-105           	412.589     	6           	100         	0           	Open  	;
 P-413           	J-520           	J-521           	624.869     	4           	100         	0           	Open  	;
 P-414           	J-376           	J-522           	339.839     	4           	100         	0           	Open  	;
 P-415           	J-17            	J-16            	728.46      	6           	100         	0           	Open  	;
 P-416           	J-523           	J-805           	359.309     	8           	100         	0           	Open  	;
 P-417           	J-353           	J-183           	344.94      	6           	100         	0           	Open  	;
 P-418           	J-77            	J-524           	47.509      	6           	100         	0           	Open  	;
 P-419           	J-525           	J-526           	846.02      	6           	140         	0           	Open  	;
 P-42            	J-31            	J-80            	11.739      	6           	100         	0           	Open  	;
 P-420           	J-462           	J-418           	448.54      	6           	150         	0           	Open  	;
 P-421           	J-259           	J-285           	343.6       	6           	100         	0           	Open  	;
 P-422           	J-2             	J-283           	791.789     	6           	100         	0           	Open  	;
 P-423           	J-391           	J-528           	325.079     	2           	140         	0           	Open  	;
 P-424           	J-529           	J-155           	839.76      	8           	140         	0           	Open  	;
 P-425           	J-530           	J-531           	539.53      	6           	100         	0           	Open  	;
 P-426           	J-57            	J-223           	433.779     	6           	100         	0           	Open  	;
 P-427           	J-501           	J-251           	385.059     	4           	100         	0           	Open  	;
 P-428           	J-439           	J-532           	420.959     	6           	150         	0           	Open  	;
 P-429           	J-533           	J-534           	528.78      	10          	100         	0           	Open  	;
 P-43            	J-81            	J-82            	303.85      	2           	100         	0           	Open  	;
 P-430           	J-82            	J-535           	22.829      	6           	100         	0           	Open  	;
 P-431           	J-351           	J-119           	604.15      	6           	100         	0           	Open  	;
 P-432           	J-51            	J-536           	566.739     	4           	100         	0           	Open  	;
 P-433           	J-471           	J-120           	580.69      	6           	100         	0           	Open  	;
 P-434           	J-305           	J-527           	497.309     	2           	100         	0           	Open  	;
 P-435           	J-324           	J-537           	345.29      	4           	100         	0           	Open  	;
 P-436           	J-511           	J-371           	469.209     	4           	140         	0           	Open  	;
 P-437           	J-538           	J-206           	80.199      	8           	100         	0           	Open  	;
 P-438           	J-505           	J-539           	610.15      	8           	100         	0           	Open  	;
 P-439           	J-540           	J-539           	336.57      	6           	100         	0           	Open  	;
 P-44            	J-83            	J-84            	237.809     	8           	140         	0           	Open  	;
 P-440           	J-315           	J-541           	424.54      	6           	140         	0           	Open  	;
 P-441           	J-542           	J-83            	780.44      	8           	140         	0           	Open  	;
 P-442           	J-543           	J-447           	213.559     	10          	100         	0           	Open  	;
 P-443           	J-544           	J-545           	158.5       	2           	140         	0           	Open  	;
 P-444           	J-100           	J-473           	1955.01     	12          	140         	0           	Open  	;
 P-445           	J-87            	J-387           	156.009     	4           	100         	0           	Open  	;
 P-446           	J-546           	J-547           	777.789     	6           	100         	0           	Open  	;
 P-447           	J-347           	J-544           	232.169     	2           	140         	0           	Open  	;
 P-448           	J-548           	J-60            	297.82      	6           	100         	0           	Open  	;
 P-449           	J-305           	J-2             	543.58      	6           	100         	0           	Open  	;
 P-45            	J-85            	J-86            	135.61      	2           	100         	0           	Open  	;
 P-450           	J-549           	J-550           	348.089     	2           	100         	0           	Open  	;
 P-451           	J-182           	J-353           	16.02       	4           	100         	0           	Open  	;
 P-452           	J-144           	J-551           	207.99      	2           	100         	0           	Open  	;
 P-453           	J-335           	J-552           	293.82      	2           	150         	0           	Open  	;
 P-454           	J-148           	J-250           	30.959      	8           	100         	0           	Open  	;
 P-455           	J-553           	J-554           	628.349     	6           	150         	0           	Open  	;
 P-456           	J-365           	J-385           	589.729     	6           	100         	0           	Open  	;
 P-457           	J-168           	J-424           	1153.829    	8           	100         	0           	Open  	;
 P-458           	J-555           	J-556           	61.2        	6           	100         	0           	Open  	;
 P-459           	J-557           	J-558           	416.26      	2           	140         	0           	Open  	;
 P-46            	J-87            	J-30            	353.25      	4           	100         	0           	Open  	;
 P-460           	J-13            	J-540           	255.089     	6           	100         	0           	Open  	;
 P-461           	J-61            	J-1             	911.679     	10          	100         	0           	Open  	;
 P-462           	J-559           	J-560           	1100.03     	6           	100         	0           	Open  	;
 P-463           	J-561           	J-562           	548.01      	6           	150         	0           	Open  	;
 P-464           	J-145           	J-327           	342.989     	4           	140         	0           	Open  	;
 P-465           	J-309           	J-24            	846.15      	6           	140         	0           	Open  	;
 P-466           	J-12            	J-6             	290.5       	6           	100         	0           	Open  	;
 P-467           	J-67            	J-563           	451.54      	2           	140         	0           	Open  	;
 P-468           	J-523           	J-564           	80.4        	4           	100         	0           	Open  	;
 P-469           	J-565           	J-136           	480.029     	4           	140         	0           	Open  	;
 P-47            	J-59            	J-88            	442.54      	6           	100         	0           	Open  	;
 P-470           	J-185           	J-43            	281.91      	10          	100         	0           	Open  	;
 P-471           	J-376           	J-85            	192.02      	8           	100         	0           	Open  	;
 P-472           	J-566           	J-567           	652.809     	6           	100         	0           	Open  	;
 P-473           	J-93            	J-109           	362.76      	6           	100         	0           	Open  	;
 P-474           	J-54            	J-568           	193.529     	6           	100         	0           	Open  	;
 P-475           	J-32            	J-210           	906.69      	6           	100         	0           	Open  	;
 P-476           	J-569           	J-368           	111.569     	4           	100         	0           	Open  	;
 P-477           	J-499           	J-253           	954.03      	6           	140         	0           	Open  	;
 P-478           	J-397           	J-526           	217.429     	6           	140         	0           	Open  	;
 P-479           	J-447           	J-258           	206.24      	10          	100         	0           	Open  	;
 P-48            	J-89            	J-90            	625.219     	2           	140         	0           	Open  	;
 P-480           	J-97            	J-301           	340.559     	4           	100         	0           	Open  	;
 P-481           	J-429           	J-520           	71.069      	4           	100         	0           	Open  	;
 P-482           	J-158           	J-570           	96.3        	10          	100         	0           	Open  	;
 P-483           	J-358           	J-571           	40.38       	10          	100         	0           	Open  	;
 P-484           	J-572           	J-198           	23.27       	6           	100         	0           	Open  	;
 P-485           	J-573           	J-574           	325.6       	2           	100         	0           	Open  	;
 P-486           	J-440           	J-20            	171.55      	6           	100         	0           	Open  	;
 P-487           	J-255           	J-518           	342.29      	6           	140         	0           	Open  	;
 P-488           	J-349           	J-446           	294.709     	6           	100         	0           	Open  	;
 P-489           	J-575           	J-163           	996.82      	6           	100         	0           	Open  	;
 P-49            	J-28            	J-63            	302.13      	4           	100         	0           	Open  	;
 P-490           	J-103           	J-576           	283.39      	8           	140         	0           	Open  	;
 P-491           	J-577           	J-578           	138         	2           	150         	0           	Open  	;
 P-492           	J-579           	J-374           	554.09      	4           	100         	0           	Open  	;
 P-493           	J-463           	J-31            	649.27      	2           	100         	0           	Open  	;
 P-494           	J-288           	J-580           	361.359     	4           	140         	0           	Open  	;
 P-495           	J-581           	J-797           	267.489     	10          	100         	0           	Open  	;
 P-496           	J-79            	J-582           	597.58      	2           	140         	0           	Open  	;
 P-497           	J-583           	J-444           	456.989     	6           	150         	0           	Open  	;
 P-498           	J-584           	J-242           	719.219     	4           	100         	0           	Open  	;
 P-499           	J-543           	J-407           	348.5       	6           	100         	0           	Open  	;
 P-5             	J-9             	J-10            	356.109     	6           	100         	0           	Open  	;
 P-50            	J-91            	J-92            	356.299     	2           	140         	0           	Open  	;
 P-500           	J-585           	J-586           	436.69      	2           	100         	0           	Open  	;
 P-501           	J-121           	J-587           	293.179     	2           	150         	0           	Open  	;
 P-502           	J-206           	J-299           	400.029     	6           	100         	0           	Open  	;
 P-503           	J-588           	J-804           	829.21      	6           	150         	0           	Open  	;
 P-504           	J-104           	J-78            	146.779     	6           	140         	0           	Open  	;
 P-505           	J-315           	J-38            	840.39      	6           	140         	0           	Open  	;
 P-506           	J-589           	J-590           	575.19      	6           	100         	0           	Open  	;
 P-507           	J-435           	J-295           	196.46      	6           	100         	0           	Open  	;
 P-508           	J-327           	J-791           	27.799      	4           	140         	0           	Open  	;
 P-509           	J-134           	J-45            	432.809     	10          	100         	0           	Open  	;
 P-51            	J-93            	J-94            	181.58      	10          	100         	0           	Open  	;
 P-510           	J-368           	J-230           	217.11      	4           	100         	0           	Open  	;
 P-511           	J-591           	J-519           	178.5       	2           	100         	0           	Open  	;
 P-512           	J-592           	J-167           	896.44      	6           	100         	0           	Open  	;
 P-513           	J-580           	J-593           	469.38      	6           	140         	0           	Open  	;
 P-514           	J-594           	J-211           	255.649     	4           	100         	0           	Open  	;
 P-515           	J-10            	J-7             	807.479     	6           	100         	0           	Open  	;
 P-516           	J-527           	J-595           	304.97      	4           	100         	0           	Open  	;
 P-517           	J-273           	J-274           	491.299     	6           	100         	0           	Open  	;
 P-518           	J-433           	J-82            	628.789     	6           	100         	0           	Open  	;
 P-519           	J-286           	J-53            	1426.06     	6           	100         	0           	Open  	;
 P-52            	J-95            	J-96            	27.239      	2           	100         	0           	Open  	;
 P-520           	J-596           	J-372           	510.42      	2           	140         	0           	Open  	;
 P-521           	J-438           	J-598           	1057.479    	2           	150         	0           	Open  	;
 P-522           	J-131           	J-224           	42.319      	6           	100         	0           	Open  	;
 P-523           	J-516           	J-192           	394.1       	6           	150         	0           	Open  	;
 P-524           	J-465           	J-32            	206.389     	4           	100         	0           	Open  	;
 P-525           	J-321           	J-262           	161.08      	6           	100         	0           	Open  	;
 P-526           	J-18            	J-502           	345.799     	6           	140         	0           	Open  	;
 P-527           	J-129           	J-178           	59.349      	10          	100         	0           	Open  	;
 P-528           	J-599           	J-600           	147.08      	6           	150         	0           	Open  	;
 P-529           	J-601           	J-450           	652.359     	6           	100         	0           	Open  	;
 P-53            	J-97            	J-98            	64.01       	6           	100         	0           	Open  	;
 P-530           	J-554           	J-598           	1326.55     	6           	150         	0           	Open  	;
 P-531           	J-602           	J-307           	369.17      	4           	100         	0           	Open  	;
 P-532           	J-308           	J-96            	269.429     	6           	100         	0           	Open  	;
 P-533           	J-106           	J-603           	171.05      	2           	100         	0           	Open  	;
 P-534           	J-535           	J-13            	62.31       	6           	100         	0           	Open  	;
 P-535           	J-604           	J-605           	1059.25     	4           	100         	0           	Open  	;
 P-536           	J-367           	J-513           	593.38      	6           	100         	0           	Open  	;
 P-537           	J-44            	J-606           	142.83      	2           	100         	0           	Open  	;
 P-538           	J-224           	J-607           	380.63      	6           	100         	0           	Open  	;
 P-539           	J-544           	J-608           	48.049      	2           	140         	0           	Open  	;
 P-54            	J-99            	J-100           	282.459     	6           	100         	0           	Open  	;
 P-540           	J-481           	J-236           	700.77      	4           	140         	0           	Open  	;
 P-541           	J-609           	J-65            	183.13      	2           	140         	0           	Open  	;
 P-542           	J-262           	J-610           	102.29      	6           	100         	0           	Open  	;
 P-543           	J-484           	J-235           	516.77      	4           	100         	0           	Open  	;
 P-544           	J-611           	J-290           	342.07      	8           	100         	0           	Open  	;
 P-545           	J-28            	J-612           	264.04      	6           	140         	0           	Open  	;
 P-546           	J-179           	J-158           	792.28      	4           	100         	0           	Open  	;
 P-547           	J-613           	J-404           	356.35      	6           	140         	0           	Open  	;
 P-548           	J-56            	J-573           	675.28      	4           	100         	0           	Open  	;
 P-549           	J-215           	J-194           	302.73      	6           	100         	0           	Open  	;
 P-55            	J-101           	J-102           	102.97      	4           	100         	0           	Open  	;
 P-550           	J-614           	J-615           	355.5       	6           	100         	0           	Open  	;
 P-551           	J-8             	J-9             	783.02      	4           	140         	0           	Open  	;
 P-552           	J-267           	J-395           	279.97      	6           	100         	0           	Open  	;
 P-553           	J-423           	J-594           	58.49       	6           	100         	0           	Open  	;
 P-554           	J-583           	J-444           	2326.55     	6           	150         	0           	Open  	;
 P-555           	J-256           	J-490           	500.209     	4           	100         	0           	Open  	;
 P-556           	J-434           	J-125           	539.559     	6           	140         	0           	Open  	;
 P-557           	J-594           	J-27            	39.479      	6           	100         	0           	Open  	;
 P-558           	J-142           	J-557           	291.579     	4           	140         	0           	Open  	;
 P-559           	J-5             	J-409           	556.349     	6           	140         	0           	Open  	;
 P-56            	J-103           	J-104           	417.88      	8           	140         	0           	Open  	;
 P-560           	J-187           	J-565           	22.02       	4           	140         	0           	Open  	;
 P-561           	J-146           	J-617           	257.779     	2           	140         	0           	Open  	;
 P-562           	J-618           	J-619           	279.839     	6           	150         	0           	Open  	;
 P-563           	J-620           	J-422           	569.409     	6           	100         	0           	Open  	;
 P-564           	J-488           	J-621           	409.32      	2           	140         	0           	Open  	;
 P-565           	J-18            	J-622           	444.5       	6           	140         	0           	Open  	;
 P-566           	J-217           	J-190           	240.339     	4           	100         	0           	Open  	;
 P-567           	J-20            	J-543           	150.619     	6           	100         	0           	Open  	;
 P-568           	J-590           	J-458           	321.679     	6           	100         	0           	Open  	;
 P-569           	J-271           	J-440           	55.759      	6           	100         	0           	Open  	;
 P-57            	J-105           	J-106           	134.52      	6           	100         	0           	Open  	;
 P-570           	J-623           	J-429           	374.07      	4           	100         	0           	Open  	;
 P-571           	J-10            	J-614           	49.25       	6           	100         	0           	Open  	;
 P-572           	J-624           	J-147           	33.139      	8           	100         	0           	Open  	;
 P-573           	J-625           	J-477           	268.519     	2           	150         	0           	Open  	;
 P-574           	J-521           	J-592           	575.88      	8           	100         	0           	Open  	;
 P-575           	J-252           	J-117           	370.059     	6           	100         	0           	Open  	;
 P-576           	J-626           	J-627           	193.55      	2           	100         	0           	Open  	;
 P-577           	J-628           	J-588           	980.27      	6           	150         	0           	Open  	;
 P-578           	J-629           	J-306           	348.119     	6           	100         	0           	Open  	;
 P-579           	J-256           	J-630           	234.119     	2           	100         	0           	Open  	;
 P-58            	J-107           	J-108           	753.229     	2           	100         	0           	Open  	;
 P-580           	J-221           	J-789           	416.549     	2           	140         	0           	Open  	;
 P-581           	J-254           	J-220           	501.339     	8           	140         	0           	Open  	;
 P-582           	J-624           	J-632           	809.27      	6           	100         	0           	Open  	;
 P-583           	J-91            	J-622           	439.359     	2           	140         	0           	Open  	;
 P-584           	J-86            	J-633           	112.529     	2           	100         	0           	Open  	;
 P-585           	J-634           	J-635           	39.25       	4           	100         	0           	Open  	;
 P-586           	J-60            	J-636           	472.89      	6           	100         	0           	Open  	;
 P-587           	J-62            	J-533           	1537.119    	10          	100         	0           	Open  	;
 P-588           	J-637           	J-638           	202.33      	2           	100         	0           	Open  	;
 P-589           	J-89            	J-90            	1265.739    	6           	140         	0           	Open  	;
 P-59            	J-109           	J-110           	82.5        	6           	100         	0           	Open  	;
 P-590           	J-537           	J-800           	416.72      	4           	100         	0           	Open  	;
 P-591           	J-42            	J-565           	327.549     	4           	140         	0           	Open  	;
 P-592           	J-109           	J-639           	686.83      	3           	100         	0           	Open  	;
 P-593           	J-513           	J-154           	349.429     	6           	100         	0           	Open  	;
 P-594           	J-570           	J-94            	428.429     	6           	100         	0           	Open  	;
 P-595           	J-345           	J-203           	484.859     	6           	100         	0           	Open  	;
 P-596           	J-110           	J-176           	266.109     	6           	100         	0           	Open  	;
 P-597           	J-640           	J-91            	365.649     	2           	140         	0           	Open  	;
 P-598           	J-521           	J-641           	927.119     	6           	100         	0           	Open  	;
 P-599           	J-64            	J-642           	270.179     	2           	140         	0           	Open  	;
 P-6             	J-11            	J-12            	501.799     	6           	140         	0           	Open  	;
 P-60            	J-111           	J-782           	324.63      	8           	140         	0           	Open  	;
 P-600           	J-573           	J-523           	690.9       	4           	100         	0           	Open  	;
 P-601           	J-78            	J-612           	759.369     	6           	140         	0           	Open  	;
 P-602           	J-619           	J-643           	264.23      	6           	150         	0           	Open  	;
 P-603           	J-462           	J-644           	275.019     	2           	150         	0           	Open  	;
 P-604           	J-645           	J-802           	41.72       	6           	100         	0           	Open  	;
 P-605           	J-458           	J-150           	889.169     	4           	100         	0           	Open  	;
 P-606           	J-564           	J-509           	274.769     	4           	100         	0           	Open  	;
 P-607           	J-264           	J-295           	42.49       	6           	100         	0           	Open  	;
 P-608           	J-525           	J-249           	388         	6           	140         	0           	Open  	;
 P-609           	J-647           	J-559           	209.009     	2           	100         	0           	Open  	;
 P-61            	J-113           	J-114           	841.739     	10          	150         	0           	Open  	;
 P-610           	J-648           	J-346           	559.19      	2           	140         	0           	Open  	;
 P-611           	J-119           	J-460           	661.559     	6           	100         	0           	Open  	;
 P-612           	J-509           	J-149           	429.369     	4           	100         	0           	Open  	;
 P-613           	J-523           	J-279           	322.92      	8           	100         	0           	Open  	;
 P-614           	J-164           	J-394           	681.409     	6           	100         	0           	Open  	;
 P-615           	J-131           	J-649           	475.54      	6           	100         	0           	Open  	;
 P-616           	J-208           	J-650           	641.979     	6           	100         	0           	Open  	;
 P-617           	J-33            	J-601           	23.25       	4           	100         	0           	Open  	;
 P-618           	J-45            	J-135           	525.479     	6           	100         	0           	Open  	;
 P-619           	J-570           	J-178           	315.609     	10          	100         	0           	Open  	;
 P-62            	J-115           	J-116           	489.109     	2           	100         	0           	Open  	;
 P-620           	J-293           	J-466           	52.119      	6           	100         	0           	Open  	;
 P-621           	J-48            	J-134           	454.559     	6           	100         	0           	Open  	;
 P-622           	J-407           	J-252           	424.85      	4           	100         	0           	Open  	;
 P-623           	J-650           	J-651           	199.35      	2           	100         	0           	Open  	;
 P-624           	J-536           	J-210           	234.679     	4           	100         	0           	Open  	;
 P-625           	J-652           	J-450           	234.949     	4           	100         	0           	Open  	;
 P-626           	J-465           	J-492           	1017.75     	4           	140         	0           	Open  	;
 P-627           	J-520           	J-641           	266         	4           	100         	0           	Open  	;
 P-628           	J-44            	J-55            	222.05      	10          	100         	0           	Open  	;
 P-629           	J-460           	J-70            	357.519     	4           	100         	0           	Open  	;
 P-63            	J-117           	J-118           	424.149     	10          	100         	0           	Open  	;
 P-630           	J-1             	J-62            	911.979     	10          	100         	0           	Open  	;
 P-631           	J-428           	J-276           	428.089     	4           	100         	0           	Open  	;
 P-632           	J-556           	J-572           	87.209      	6           	100         	0           	Open  	;
 P-633           	J-336           	J-132           	597.099     	6           	150         	0           	Open  	;
 P-634           	J-419           	J-628           	649.989     	6           	100         	0           	Open  	;
 P-635           	J-653           	J-654           	869.46      	6           	100         	0           	Open  	;
 P-636           	J-586           	J-800           	353.39      	6           	100         	0           	Open  	;
 P-637           	J-641           	J-584           	58.279      	4           	100         	0           	Open  	;
 P-638           	J-555           	J-542           	1051.77     	6           	140         	0           	Open  	;
 P-639           	J-50            	J-611           	393.239     	2           	100         	0           	Open  	;
 P-64            	J-119           	J-120           	327.76      	2           	100         	0           	Open  	;
 P-640           	J-626           	J-56            	460.679     	4           	100         	0           	Open  	;
 P-641           	J-75            	J-628           	106.26      	6           	100         	0           	Open  	;
 P-642           	J-188           	J-593           	386.309     	6           	140         	0           	Open  	;
 P-643           	J-656           	J-428           	768.89      	8           	100         	0           	Open  	;
 P-644           	J-657           	J-481           	454.32      	4           	140         	0           	Open  	;
 P-645           	J-658           	J-464           	225.27      	4           	100         	0           	Open  	;
 P-646           	J-659           	J-655           	337.82      	2           	100         	0           	Open  	;
 P-647           	J-34            	J-17            	480.269     	10          	100         	0           	Open  	;
 P-648           	J-450           	J-536           	252.36      	6           	100         	0           	Open  	;
 P-649           	J-660           	J-395           	782.32      	6           	100         	0           	Open  	;
 P-65            	J-121           	J-122           	196.32      	6           	150         	0           	Open  	;
 P-650           	J-657           	J-169           	352.899     	6           	140         	0           	Open  	;
 P-651           	J-501           	J-212           	590.299     	4           	100         	0           	Open  	;
 P-652           	J-632           	J-662           	257.089     	6           	100         	0           	Open  	;
 P-653           	J-46            	J-663           	75.5        	10          	100         	0           	Open  	;
 P-654           	J-624           	J-589           	1041.329    	6           	100         	0           	Open  	;
 P-655           	J-140           	J-65            	371.29      	6           	140         	0           	Open  	;
 P-656           	J-478           	J-664           	503.44      	2           	100         	0           	Open  	;
 P-657           	J-518           	J-207           	363.29      	6           	140         	0           	Open  	;
 P-658           	J-665           	J-396           	1417.02     	6           	140         	0           	Open  	;
 P-659           	J-666           	J-656           	412.07      	6           	100         	0           	Open  	;
 P-66            	J-123           	J-124           	516.34      	2           	150         	0           	Open  	;
 P-660           	J-378           	J-809           	452.72      	2           	100         	0           	Open  	;
 P-661           	J-472           	J-667           	86.489      	2           	140         	0           	Open  	;
 P-662           	J-138           	J-485           	140         	8           	100         	0           	Open  	;
 P-663           	J-351           	J-367           	392.1       	6           	100         	0           	Open  	;
 P-664           	J-524           	J-668           	144.58      	6           	150         	0           	Open  	;
 P-665           	J-452           	J-441           	1441.579    	8           	150         	0           	Open  	;
 P-666           	J-236           	J-652           	621.809     	4           	100         	0           	Open  	;
 P-667           	J-298           	J-623           	358.609     	4           	100         	0           	Open  	;
 P-668           	J-636           	J-534           	1456.869    	8           	100         	0           	Open  	;
 P-669           	J-346           	J-669           	418.5       	2           	140         	0           	Open  	;
 P-67            	J-125           	J-126           	948.7       	10          	100         	0           	Open  	;
 P-670           	J-670           	J-288           	411.1       	6           	140         	0           	Open  	;
 P-671           	J-477           	J-806           	140.21      	2           	150         	0           	Open  	;
 P-672           	J-222           	J-422           	351.989     	4           	100         	0           	Open  	;
 P-673           	J-612           	J-104           	740.099     	6           	140         	0           	Open  	;
 P-674           	J-666           	J-672           	438.579     	6           	100         	0           	Open  	;
 P-675           	J-179           	J-620           	352.489     	10          	100         	0           	Open  	;
 P-676           	J-98            	J-47            	321         	6           	100         	0           	Open  	;
 P-677           	J-560           	J-638           	36.779      	2           	100         	0           	Open  	;
 P-678           	J-631           	J-327           	342.76      	4           	140         	0           	Open  	;
 P-679           	J-588           	J-619           	551.349     	6           	150         	0           	Open  	;
 P-68            	J-58            	J-127           	254.169     	10          	100         	0           	Open  	;
 P-680           	J-673           	J-59            	2518.29     	6           	100         	0           	Open  	;
 P-681           	J-674           	J-555           	761.13      	6           	140         	0           	Open  	;
 P-682           	J-154           	J-240           	623.9       	6           	100         	0           	Open  	;
 P-683           	J-37            	J-529           	341.07      	8           	140         	0           	Open  	;
 P-684           	J-407           	J-313           	52.29       	6           	100         	0           	Open  	;
 P-685           	J-361           	J-675           	3551.669    	6           	100         	0           	Open  	;
 P-686           	J-676           	J-785           	502.519     	2           	140         	0           	Open  	;
 P-687           	J-40            	J-406           	187.309     	4           	100         	0           	Open  	;
 P-688           	J-635           	J-290           	401.079     	4           	100         	0           	Open  	;
 P-689           	J-546           	J-586           	23.79       	6           	100         	0           	Open  	;
 P-69            	J-128           	J-129           	369.989     	10          	100         	0           	Open  	;
 P-690           	J-677           	J-255           	189.47      	2           	140         	0           	Open  	;
 P-691           	J-647           	J-678           	248.529     	2           	100         	0           	Open  	;
 P-692           	J-231           	J-373           	271.809     	4           	100         	0           	Open  	;
 P-693           	J-556           	J-679           	166.83      	6           	100         	0           	Open  	;
 P-694           	J-168           	J-623           	33.59       	6           	100         	0           	Open  	;
 P-695           	J-680           	J-548           	704.979     	6           	100         	0           	Open  	;
 P-696           	J-393           	J-681           	366.51      	4           	100         	0           	Open  	;
 P-697           	J-171           	J-184           	32.45       	10          	100         	0           	Open  	;
 P-698           	J-66            	J-682           	220.46      	2           	140         	0           	Open  	;
 P-699           	J-526           	J-657           	228.21      	6           	140         	0           	Open  	;
 P-7             	J-13            	J-311           	374.91      	2           	100         	0           	Open  	;
 P-70            	J-130           	J-131           	296.619     	8           	100         	0           	Open  	;
 P-700           	J-213           	J-307           	586.679     	4           	100         	0           	Open  	;
 P-701           	J-337           	J-777           	70.48       	8           	100         	0           	Open  	;
 P-702           	J-524           	J-683           	918.27      	8           	100         	0           	Open  	;
 P-703           	J-245           	J-579           	357.79      	4           	100         	0           	Open  	;
 P-704           	J-683           	J-684           	880.26      	8           	150         	0           	Open  	;
 P-705           	J-358           	J-100           	910.45      	12          	140         	0           	Open  	;
 P-706           	J-197           	J-37            	440.089     	2           	140         	0           	Open  	;
 P-707           	J-370           	J-685           	146.289     	2           	100         	0           	Open  	;
 P-708           	J-255           	J-161           	412.72      	2           	140         	0           	Open  	;
 P-709           	J-614           	J-686           	354.26      	10          	100         	0           	Open  	;
 P-71            	J-132           	J-133           	514.119     	2           	150         	0           	Open  	;
 P-710           	J-183           	J-449           	346.149     	2           	100         	0           	Open  	;
 P-711           	J-291           	J-509           	809.32      	4           	100         	0           	Open  	;
 P-712           	J-687           	J-95            	315.66      	2           	100         	0           	Open  	;
 P-713           	J-688           	J-672           	241.5       	2           	100         	0           	Open  	;
 P-714           	J-300           	J-117           	452.42      	10          	100         	0           	Open  	;
 P-715           	J-636           	J-689           	311.73      	2           	100         	0           	Open  	;
 P-716           	J-5             	J-11            	316.82      	6           	140         	0           	Open  	;
 P-717           	J-690           	J-779           	392.44      	4           	100         	0           	Open  	;
 P-718           	J-691           	J-650           	258.869     	2           	100         	0           	Open  	;
 P-719           	J-572           	J-692           	225.96      	2           	100         	0           	Open  	;
 P-72            	J-134           	J-135           	249.949     	6           	100         	0           	Open  	;
 P-720           	J-454           	J-463           	313.73      	8           	100         	0           	Open  	;
 P-721           	J-547           	J-428           	319.899     	4           	100         	0           	Open  	;
 P-722           	J-658           	J-634           	872.359     	2           	100         	0           	Open  	;
 P-723           	J-584           	J-48            	362.279     	4           	100         	0           	Open  	;
 P-724           	J-70            	J-241           	376.399     	4           	100         	0           	Open  	;
 P-725           	J-425           	J-631           	310.51      	4           	140         	0           	Open  	;
 P-726           	J-492           	J-693           	424.64      	6           	140         	0           	Open  	;
 P-727           	J-663           	J-512           	356.179     	10          	100         	0           	Open  	;
 P-728           	J-6             	J-348           	565.309     	6           	100         	0           	Open  	;
 P-729           	J-694           	J-53            	2878.79     	2           	100         	0           	Open  	;
 P-73            	J-779           	J-41            	35.77       	4           	100         	0           	Open  	;
 P-730           	J-560           	J-589           	729.739     	6           	100         	0           	Open  	;
 P-731           	J-424           	J-211           	59.59       	8           	100         	0           	Open  	;
 P-732           	J-409           	J-471           	42.58       	6           	100         	0           	Open  	;
 P-733           	J-147           	J-659           	337.22      	4           	100         	0           	Open  	;
 P-734           	J-615           	J-543           	307.559     	10          	100         	0           	Open  	;
 P-735           	J-411           	J-695           	546.109     	6           	100         	0           	Open  	;
 P-736           	J-52            	J-215           	368.459     	4           	100         	0           	Open  	;
 P-737           	J-522           	J-607           	374.16      	10          	100         	0           	Open  	;
 P-738           	J-325           	J-547           	83.589      	4           	100         	0           	Open  	;
 P-739           	J-258           	J-422           	460.029     	10          	100         	0           	Open  	;
 P-74            	J-138           	J-139           	555.69      	6           	100         	0           	Open  	;
 P-740           	J-70            	J-246           	33.31       	4           	100         	0           	Open  	;
 P-741           	J-419           	J-259           	97.29       	6           	100         	0           	Open  	;
 P-742           	J-466           	J-696           	163.289     	2           	100         	0           	Open  	;
 P-743           	J-629           	J-632           	56.009      	6           	100         	0           	Open  	;
 P-744           	J-276           	J-205           	368.32      	4           	100         	0           	Open  	;
 P-745           	J-170           	J-27            	257.73      	4           	100         	0           	Open  	;
 P-746           	J-675           	J-204           	422.529     	6           	100         	0           	Open  	;
 P-747           	J-427           	J-613           	660.929     	4           	140         	0           	Open  	;
 P-748           	J-602           	J-147           	412.16      	4           	100         	0           	Open  	;
 P-749           	J-171           	J-214           	712.369     	4           	100         	0           	Open  	;
 P-75            	J-140           	J-141           	383.54      	6           	140         	0           	Open  	;
 P-750           	J-490           	J-159           	380.38      	4           	100         	0           	Open  	;
 P-751           	J-27            	J-525           	1232.81     	6           	140         	0           	Open  	;
 P-752           	J-251           	J-602           	363.72      	4           	100         	0           	Open  	;
 P-753           	J-116           	J-181           	336.75      	4           	100         	0           	Open  	;
 P-754           	J-564           	J-279           	396.44      	4           	100         	0           	Open  	;
 P-755           	J-177           	J-639           	341.149     	4           	100         	0           	Open  	;
 P-756           	J-670           	J-402           	395.149     	4           	140         	0           	Open  	;
 P-757           	J-264           	J-272           	517.34      	6           	100         	0           	Open  	;
 P-758           	J-418           	J-228           	1469.229    	6           	150         	0           	Open  	;
 P-759           	J-628           	J-423           	2272.54     	6           	100         	0           	Open  	;
 P-76            	J-142           	J-143           	312.769     	2           	140         	0           	Open  	;
 P-760           	J-261           	J-431           	515.71      	4           	100         	0           	Open  	;
 P-761           	J-649           	J-697           	49.02       	4           	100         	0           	Open  	;
 P-762           	J-280           	J-611           	3.769       	8           	100         	0           	Open  	;
 P-763           	J-43            	J-626           	102.08      	4           	100         	0           	Open  	;
 P-764           	J-146           	J-103           	503.32      	6           	140         	0           	Open  	;
 P-765           	J-698           	J-575           	185.41      	2           	100         	0           	Open  	;
 P-766           	J-297           	J-699           	208.259     	2           	100         	0           	Open  	;
 P-767           	J-205           	J-799           	68.05       	4           	100         	0           	Open  	;
 P-768           	J-251           	J-700           	322.26      	4           	100         	0           	Open  	;
 P-769           	J-196           	J-593           	38.99       	6           	140         	0           	Open  	;
 P-77            	J-144           	J-55            	108.589     	6           	100         	0           	Open  	;
 P-770           	J-176           	J-796           	52.979      	4           	100         	0           	Open  	;
 P-771           	J-686           	J-40            	161.059     	4           	100         	0           	Open  	;
 P-772           	J-205           	J-803           	21.43       	4           	100         	0           	Open  	;
 P-773           	J-701           	J-680           	1148.76     	6           	100         	0           	Open  	;
 P-774           	J-669           	J-702           	357.679     	4           	140         	0           	Open  	;
 P-775           	J-457           	J-287           	95.809      	6           	140         	0           	Open  	;
 P-776           	J-629           	J-519           	130.02      	6           	100         	0           	Open  	;
 P-777           	J-673           	J-208           	402.859     	6           	100         	0           	Open  	;
 P-778           	J-9             	J-686           	46.759      	4           	100         	0           	Open  	;
 P-779           	J-234           	J-223           	379.029     	6           	100         	0           	Open  	;
 P-78            	J-8             	J-145           	51.279      	4           	140         	0           	Open  	;
 P-780           	J-610           	J-703           	264.119     	6           	100         	0           	Open  	;
 P-781           	J-649           	J-511           	378.089     	4           	100         	0           	Open  	;
 P-782           	J-347           	J-645           	559.849     	2           	140         	0           	Open  	;
 P-783           	J-512           	J-99            	351.79      	6           	100         	0           	Open  	;
 P-784           	O-Pump-1        	J-571           	113.919     	10          	100         	0           	Open  	;
 P-785           	J-515           	J-391           	293.97      	6           	140         	0           	Open  	;
 P-786           	J-517           	J-197           	344.119     	8           	140         	0           	Open  	;
 P-787           	J-326           	J-706           	448.76      	8           	100         	0           	Open  	;
 P-788           	J-408           	J-796           	698.099     	10          	100         	0           	Open  	;
 P-789           	J-183           	J-227           	320.04      	6           	100         	0           	Open  	;
 P-79            	J-64            	J-146           	322         	6           	140         	0           	Open  	;
 P-790           	J-640           	J-707           	548.969     	6           	140         	0           	Open  	;
 P-791           	J-139           	J-218           	328.559     	6           	100         	0           	Open  	;
 P-792           	J-452           	J-483           	3287.989    	12          	150         	0           	Open  	;
 P-793           	J-372           	J-597           	1120.01     	2           	140         	0           	Open  	;
 P-794           	J-406           	J-615           	350.32      	8           	100         	0           	Open  	;
 P-795           	J-354           	J-708           	478.89      	4           	100         	0           	Open  	;
 P-796           	J-709           	J-388           	194.759     	6           	100         	0           	Open  	;
 P-797           	J-398           	J-298           	381.13      	4           	100         	0           	Open  	;
 P-798           	J-578           	J-710           	329.739     	6           	150         	0           	Open  	;
 P-799           	J-263           	J-549           	350.179     	6           	100         	0           	Open  	;
 P-8             	J-15            	J-16            	488.57      	6           	140         	0           	Open  	;
 P-80            	J-147           	J-148           	329.54      	8           	100         	0           	Open  	;
 P-800           	J-774           	J-216           	43.13       	4           	100         	0           	Open  	;
 P-801           	J-712           	J-493           	45.479      	4           	140         	0           	Open  	;
 P-802           	J-713           	J-335           	1622.3      	2           	150         	0           	Open  	;
 P-803           	J-417           	J-137           	19.36       	4           	100         	0           	Open  	;
 P-804           	J-329           	J-714           	783.039     	6           	100         	0           	Open  	;
 P-805           	J-316           	J-715           	111.29      	6           	100         	0           	Open  	;
 P-806           	J-686           	J-522           	382.519     	10          	100         	0           	Open  	;
 P-807           	J-486           	J-684           	759.19      	8           	150         	0           	Open  	;
 P-808           	J-496           	J-757           	1525.18     	6           	150         	0           	Open  	;
 P-809           	J-21            	J-316           	261.13      	6           	100         	0           	Open  	;
 P-81            	J-149           	J-150           	1214.13     	4           	100         	0           	Open  	;
 P-810           	J-717           	J-718           	343.25      	4           	100         	0           	Open  	;
 P-811           	J-3             	J-535           	252.94      	6           	100         	0           	Open  	;
 P-812           	J-446           	J-12            	1198.699    	6           	100         	0           	Open  	;
 P-813           	J-684           	J-192           	1113.81     	6           	150         	0           	Open  	;
 P-814           	J-513           	J-119           	386.549     	2           	100         	0           	Open  	;
 P-815           	J-80            	J-232           	350.6       	4           	100         	0           	Open  	;
 P-816           	J-281           	J-614           	662.789     	10          	100         	0           	Open  	;
 P-817           	J-4             	J-717           	845.799     	4           	100         	0           	Open  	;
 P-818           	J-412           	J-719           	171.899     	6           	100         	0           	Open  	;
 P-819           	J-710           	J-339           	558.33      	6           	150         	0           	Open  	;
 P-82            	J-151           	J-152           	400.529     	6           	150         	0           	Open  	;
 P-820           	J-408           	J-449           	339.579     	8           	100         	0           	Open  	;
 P-821           	J-776           	J-777           	380.23      	8           	100         	0           	Open  	;
 P-822           	J-386           	J-439           	232.039     	6           	150         	0           	Open  	;
 P-823           	J-541           	J-309           	348.549     	6           	140         	0           	Open  	;
 P-824           	J-348           	J-350           	348.369     	6           	100         	0           	Open  	;
 P-825           	J-539           	J-218           	653.979     	8           	100         	0           	Open  	;
 P-826           	J-554           	J-438           	340.95      	6           	150         	0           	Open  	;
 P-827           	J-720           	J-508           	899.229     	6           	100         	0           	Open  	;
 P-828           	J-336           	J-193           	996.51      	6           	150         	0           	Open  	;
 P-829           	J-72            	J-721           	27.729      	8           	100         	0           	Open  	;
 P-83            	J-153           	J-154           	1571.53     	6           	100         	0           	Open  	;
 P-830           	J-436           	J-432           	26.549      	6           	100         	0           	Open  	;
 P-831           	J-610           	J-722           	374.85      	6           	100         	0           	Open  	;
 P-832           	J-703           	J-359           	259.829     	6           	100         	0           	Open  	;
 P-833           	J-92            	J-707           	181.809     	6           	140         	0           	Open  	;
 P-834           	J-102           	J-234           	109.319     	2           	100         	0           	Open  	;
 P-835           	J-330           	J-714           	270.649     	6           	100         	0           	Open  	;
 P-836           	J-108           	J-107           	745.08      	2           	100         	0           	Open  	;
 P-837           	J-707           	J-67            	220.259     	6           	140         	0           	Open  	;
 P-838           	J-599           	J-583           	215.55      	6           	150         	0           	Open  	;
 P-839           	J-654           	J-658           	28.959      	4           	100         	0           	Open  	;
 P-84            	J-155           	J-156           	33.99       	8           	140         	0           	Open  	;
 P-840           	J-723           	J-514           	139.339     	6           	140         	0           	Open  	;
 P-841           	J-559           	J-724           	170.07      	2           	100         	0           	Open  	;
 P-842           	J-441           	J-561           	822.5       	6           	150         	0           	Open  	;
 P-843           	J-595           	J-727           	339.76      	4           	100         	0           	Open  	;
 P-844           	J-725           	J-370           	282.48      	2           	100         	0           	Open  	;
 P-845           	J-299           	J-726           	351.519     	6           	100         	0           	Open  	;
 P-846           	J-674           	J-372           	949.07      	6           	140         	0           	Open  	;
 P-847           	J-718           	J-504           	600.08      	4           	100         	0           	Open  	;
 P-848           	J-323           	J-542           	680.09      	8           	140         	0           	Open  	;
 P-849           	J-728           	J-566           	464.649     	4           	140         	0           	Open  	;
 P-85            	J-157           	J-158           	165.529     	10          	100         	0           	Open  	;
 P-850           	J-729           	J-507           	473.44      	4           	140         	0           	Open  	;
 P-851           	J-402           	J-580           	403.119     	4           	140         	0           	Open  	;
 P-852           	J-557           	J-498           	17.25       	4           	140         	0           	Open  	;
 P-853           	J-652           	J-455           	330.45      	4           	100         	0           	Open  	;
 P-854           	J-318           	J-4             	16.319      	6           	100         	0           	Open  	;
 P-855           	J-320           	J-263           	412.66      	6           	100         	0           	Open  	;
 P-856           	J-730           	J-731           	2656.219    	8           	100         	0           	Open  	;
 P-857           	J-665           	J-732           	311.829     	2           	100         	0           	Open  	;
 P-858           	J-410           	J-415           	320.45      	4           	100         	0           	Open  	;
 P-859           	J-194           	J-681           	369.079     	4           	100         	0           	Open  	;
 P-86            	J-159           	J-160           	303.98      	2           	100         	0           	Open  	;
 P-860           	J-569           	J-579           	681.27      	4           	100         	0           	Open  	;
 P-861           	J-237           	J-393           	324.67      	4           	100         	0           	Open  	;
 P-862           	J-541           	J-375           	1322.03     	6           	140         	0           	Open  	;
 P-863           	J-369           	J-733           	667.45      	2           	150         	0           	Open  	;
 P-864           	J-18            	J-468           	498.94      	6           	140         	0           	Open  	;
 P-865           	J-621           	J-723           	198.029     	6           	140         	0           	Open  	;
 P-866           	J-377           	J-498           	392.66      	4           	140         	0           	Open  	;
 P-867           	J-731           	J-665           	239.82      	6           	100         	0           	Open  	;
 P-868           	J-464           	J-669           	518.859     	4           	140         	0           	Open  	;
 P-869           	J-601           	J-236           	222.61      	4           	100         	0           	Open  	;
 P-87            	J-161           	J-162           	354.47      	2           	140         	0           	Open  	;
 P-870           	J-734           	J-599           	293.179     	6           	150         	0           	Open  	;
 P-871           	J-500           	J-798           	1546.01     	4           	100         	0           	Open  	;
 P-872           	J-735           	J-736           	387.839     	2           	100         	0           	Open  	;
 P-873           	J-605           	J-737           	472.07      	2           	100         	0           	Open  	;
 P-874           	J-111           	J-690           	462.29      	4           	140         	0           	Open  	;
 P-875           	J-277           	J-645           	287.489     	6           	100         	0           	Open  	;
 P-876           	J-163           	J-738           	469.679     	6           	100         	0           	Open  	;
 P-877           	J-430           	J-157           	175.33      	10          	100         	0           	Open  	;
 P-878           	J-249           	J-739           	147         	6           	140         	0           	Open  	;
 P-879           	J-150           	J-740           	411.089     	4           	100         	0           	Open  	;
 P-88            	J-163           	J-164           	1140.609    	6           	100         	0           	Open  	;
 P-880           	J-455           	J-237           	544.909     	10          	100         	0           	Open  	;
 P-881           	J-310           	J-362           	782.409     	6           	140         	0           	Open  	;
 P-882           	J-90            	J-469           	355.549     	6           	140         	0           	Open  	;
 P-883           	J-377           	J-712           	304.049     	4           	140         	0           	Open  	;
 P-884           	J-680           	J-666           	27.489      	6           	100         	0           	Open  	;
 P-885           	J-387           	J-741           	244.5       	6           	100         	0           	Open  	;
 P-886           	J-801           	J-347           	35.319      	2           	140         	0           	Open  	;
 P-887           	J-598           	J-516           	583.619     	6           	150         	0           	Open  	;
 P-888           	J-742           	J-500           	1769.569    	6           	100         	0           	Open  	;
 P-889           	J-674           	J-312           	440.01      	6           	140         	0           	Open  	;
 P-89            	J-165           	J-787           	45.36       	8           	140         	0           	Open  	;
 P-890           	J-728           	J-111           	87.279      	8           	140         	0           	Open  	;
 P-891           	J-204           	J-153           	583.25      	6           	100         	0           	Open  	;
 P-892           	J-515           	J-383           	420.089     	2           	140         	0           	Open  	;
 P-893           	J-139           	J-540           	654.32      	2           	100         	0           	Open  	;
 P-894           	J-411           	J-280           	305.769     	8           	100         	0           	Open  	;
 P-895           	J-709           	J-73            	1593.16     	6           	140         	0           	Open  	;
 P-896           	J-497           	J-514           	415.19      	2           	140         	0           	Open  	;
 P-897           	J-638           	J-743           	239.5       	2           	100         	0           	Open  	;
 P-898           	J-343           	J-238           	135.27      	6           	100         	0           	Open  	;
 P-899           	J-681           	J-97            	134.77      	4           	100         	0           	Open  	;
 P-9             	J-17            	J-18            	545.309     	6           	140         	0           	Open  	;
 P-90            	J-167           	J-168           	729.9       	6           	100         	0           	Open  	;
 P-900           	J-653           	J-634           	37.52       	4           	100         	0           	Open  	;
 P-901           	J-635           	J-50            	335.559     	4           	100         	0           	Open  	;
 P-902           	J-383           	J-497           	311.399     	6           	140         	0           	Open  	;
 P-903           	J-744           	J-740           	167.869     	6           	100         	0           	Open  	;
 P-904           	J-212           	J-281           	53.04       	4           	100         	0           	Open  	;
 P-905           	J-365           	J-364           	1661.119    	6           	100         	0           	Open  	;
 P-906           	J-123           	J-151           	101.029     	8           	150         	0           	Open  	;
 P-907           	J-325           	J-585           	299.42      	2           	100         	0           	Open  	;
 P-908           	J-80            	J-569           	656.669     	6           	100         	0           	Open  	;
 P-909           	J-99            	J-663           	517.4       	4           	100         	0           	Open  	;
 P-91            	J-169           	J-170           	1155.28     	8           	140         	0           	Open  	;
 P-910           	J-522           	J-788           	44.319      	4           	100         	0           	Open  	;
 P-911           	J-433           	J-139           	298.23      	6           	100         	0           	Open  	;
 P-912           	J-290           	J-538           	295.79      	8           	100         	0           	Open  	;
 P-913           	J-597           	J-257           	692.84      	2           	140         	0           	Open  	;
 P-914           	J-745           	J-342           	315.66      	6           	100         	0           	Open  	;
 P-915           	J-105           	J-746           	170.309     	2           	100         	0           	Open  	;
 P-916           	J-489           	J-747           	626.869     	6           	140         	0           	Open  	;
 P-917           	J-279           	J-626           	1401.92     	4           	100         	0           	Open  	;
 P-918           	J-703           	J-331           	487.29      	2           	100         	0           	Open  	;
 P-919           	J-648           	J-654           	169.99      	4           	100         	0           	Open  	;
 P-92            	J-49            	J-171           	1220.38     	4           	100         	0           	Open  	;
 P-920           	J-499           	J-140           	451.95      	6           	140         	0           	Open  	;
 P-921           	J-675           	J-748           	487.779     	8           	100         	0           	Open  	;
 P-922           	J-593           	J-729           	352.13      	4           	140         	0           	Open  	;
 P-923           	J-613           	J-712           	45.75       	2           	140         	0           	Open  	;
 P-924           	J-748           	J-494           	439.739     	8           	100         	0           	Open  	;
 P-925           	J-590           	J-749           	63.31       	6           	100         	0           	Open  	;
 P-926           	J-201           	J-225           	43.049      	4           	100         	0           	Open  	;
 P-927           	J-375           	J-457           	364.549     	6           	140         	0           	Open  	;
 P-928           	J-432           	J-337           	231.039     	6           	100         	0           	Open  	;
 P-929           	J-710           	J-750           	184.309     	6           	150         	0           	Open  	;
 P-93            	J-172           	J-173           	350.42      	6           	100         	0           	Open  	;
 P-930           	J-120           	J-747           	382         	6           	100         	0           	Open  	;
 P-931           	J-135           	J-272           	382.519     	4           	100         	0           	Open  	;
 P-932           	J-156           	J-415           	592.969     	8           	140         	0           	Open  	;
 P-933           	J-622           	J-390           	446.45      	6           	140         	0           	Open  	;
 P-934           	J-493           	J-142           	345.26      	4           	140         	0           	Open  	;
 P-935           	J-585           	J-537           	436.41      	2           	100         	0           	Open  	;
 P-936           	J-690           	J-566           	84.37       	6           	100         	0           	Open  	;
 P-937           	J-561           	J-752           	1335.719    	2           	150         	0           	Open  	;
 P-938           	J-639           	J-174           	355.529     	4           	100         	0           	Open  	;
 P-939           	J-164           	J-738           	746.01      	2           	100         	0           	Open  	;
 P-94            	J-174           	J-175           	30.52       	4           	100         	0           	Open  	;
 P-940           	J-390           	J-640           	652.169     	6           	140         	0           	Open  	;
 P-941           	J-310           	J-372           	290.14      	6           	140         	0           	Open  	;
 P-942           	J-748           	J-753           	379.489     	6           	100         	0           	Open  	;
 P-943           	J-738           	J-394           	969.049     	6           	100         	0           	Open  	;
 P-944           	J-611           	J-754           	1.029       	2           	100         	0           	Open  	;
 P-945           	J-621           	J-489           	321.029     	6           	140         	0           	Open  	;
 P-946           	J-282           	J-615           	186.419     	8           	100         	0           	Open  	;
 P-947           	J-229           	J-421           	1.61        	2           	100         	0           	Open  	;
 P-948           	J-128           	J-93            	123.809     	10          	100         	0           	Open  	;
 P-949           	J-41            	J-517           	360.089     	8           	140         	0           	Open  	;
 P-95            	J-176           	J-177           	683.7       	6           	100         	0           	Open  	;
 P-950           	J-153           	J-3             	85.739      	6           	100         	0           	Open  	;
 P-951           	J-508           	J-709           	590.809     	6           	100         	0           	Open  	;
 P-952           	J-734           	J-756           	7782.16     	6           	100         	0           	Open  	;
 P-953           	J-484           	J-377           	868.909     	4           	140         	0           	Open  	;
 P-954           	J-435           	J-430           	140.75      	10          	100         	0           	Open  	;
 P-955           	J-473           	J-808           	251.52      	8           	150         	0           	Open  	;
 P-956           	J-495           	J-360           	540.15      	8           	100         	0           	Open  	;
 P-957           	J-697           	J-728           	766.409     	8           	140         	0           	Open  	;
 P-958           	J-362           	J-597           	54.009      	6           	140         	0           	Open  	;
 P-959           	J-195           	J-134           	380.7       	10          	100         	0           	Open  	;
 P-96            	J-178           	J-179           	364.989     	10          	100         	0           	Open  	;
 P-960           	J-414           	J-370           	323.29      	6           	100         	0           	Open  	;
 P-961           	J-469           	J-434           	333.63      	6           	140         	0           	Open  	;
 P-962           	J-275           	J-571           	120.41      	10          	100         	0           	Open  	;
 P-963           	J-714           	J-530           	285.57      	6           	100         	0           	Open  	;
 P-964           	J-315           	J-474           	359.54      	6           	140         	0           	Open  	;
 P-965           	J-534           	J-731           	301.64      	8           	100         	0           	Open  	;
 P-966           	J-740           	J-604           	311.739     	4           	100         	0           	Open  	;
 P-967           	J-782           	J-775           	30.489      	8           	140         	0           	Open  	;
 P-968           	J-809           	J-25            	509.089     	2           	100         	0           	Open  	;
 P-969           	J-729           	J-780           	340.13      	4           	140         	0           	Open  	;
 P-97            	J-180           	J-181           	686.84      	4           	100         	0           	Open  	;
 P-970           	J-758           	J-705           	622.619     	2           	100         	0           	Open  	;
 P-971           	J-636           	J-759           	264.269     	6           	100         	0           	Open  	;
 P-972           	J-219           	J-595           	809.369     	4           	100         	0           	Open  	;
 P-973           	J-548           	J-277           	876.58      	6           	100         	0           	Open  	;
 P-974           	J-760           	J-141           	1067.969    	6           	140         	0           	Open  	;
 P-975           	J-239           	J-378           	107.22      	2           	100         	0           	Open  	;
 P-976           	J-683           	J-734           	2291        	8           	100         	0           	Open  	;
 P-977           	I-Pump-1        	R-1             	124.349     	10          	100         	0           	Open  	;
 P-978           	J-330           	J-238           	905.08      	6           	100         	0           	Open  	;
 P-979           	J-607           	J-376           	43.669      	8           	100         	0           	Open  	;
 P-98            	J-182           	J-183           	369.299     	2           	100         	0           	Open  	;
 P-980           	J-16            	J-12            	320.72      	6           	100         	0           	Open  	;
 P-981           	J-94            	J-57            	53.25       	10          	100         	0           	Open  	;
 P-982           	J-655           	J-431           	25.42       	2           	100         	0           	Open  	;
 P-983           	J-505           	J-219           	648.669     	4           	100         	0           	Open  	;
 P-984           	J-672           	J-276           	356.339     	6           	100         	0           	Open  	;
 P-985           	J-286           	J-293           	221.389     	6           	100         	0           	Open  	;
 P-986           	J-455           	J-363           	349.39      	10          	100         	0           	Open  	;
 P-987           	J-763           	J-560           	197.27      	2           	100         	0           	Open  	;
 P-988           	J-646           	J-648           	33.159      	4           	100         	0           	Open  	;
 P-989           	J-549           	J-350           	52.819      	6           	100         	0           	Open  	;
 P-99            	J-184           	J-185           	1160.209    	10          	100         	0           	Open  	;
 P-990           	J-214           	J-620           	521.669     	6           	100         	0           	Open  	;
 P-991           	J-532           	J-553           	179         	2           	150         	0           	Open  	;
 P-992           	J-749           	J-647           	786.51      	2           	100         	0           	Open  	;
 P-993           	J-323           	J-495           	310.51      	8           	100         	0           	Open  	;
 P-994           	J-126           	J-764           	464.859     	6           	100         	0           	Open  	;
 P-995           	J-483           	J-123           	110.5       	8           	150         	0           	Open  	;
 P-996           	J-400           	J-765           	666.01      	6           	150         	0           	Open  	;
 P-997           	J-640           	J-723           	334.35      	6           	140         	0           	Open  	;
 P-998           	J-83            	J-766           	297.929     	8           	140         	0           	Open  	;
 P-999           	J-605           	J-673           	514.989     	4           	100         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 125	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 1               	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 1               	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 1               	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;
 11              	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-1  OPEN  IF NODE T-2           BELOW  124.016 
LINK ~@Pump-1  CLOSED  IF NODE T-2         ABOVE  146.016 



[RULES]



[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	0
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	6:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	100
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	化学成分 mg/L
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	4071494.75      	3449266.00      
 J-10            	4076447.50      	3442551.00      
 J-100           	4072563.25      	3440915.00      
 J-101           	4073314.75      	3441013.00      
 J-102           	4073394.50      	3441066.00      
 J-103           	4069819.25      	3444045.00      
 J-104           	4070024.99      	3443822.00      
 J-105           	4077364.75      	3443709.00      
 J-106           	4077362.50      	3443575.00      
 J-107           	4072666.75      	3439223.00      
 J-108           	4072163.25      	3438983.00      
 J-109           	4074113.49      	3441093.00      
 J-11            	4073076.25      	3436208.00      
 J-110           	4074114.00      	3441011.00      
 J-111           	4076834.26      	3440787.00      
 J-112           	4077237.00      	3440801.00      
 J-113           	4067497.24      	3436364.00      
 J-114           	4066655.50      	3436365.00      
 J-115           	4074430.25      	3440178.00      
 J-116           	4074449.76      	3440667.00      
 J-117           	4075282.50      	3441853.00      
 J-118           	4075706.50      	3441842.00      
 J-119           	4074309.74      	3436737.00      
 J-12            	4073058.50      	3435706.00      
 J-120           	4073982.50      	3436756.00      
 J-121           	4064002.25      	3437829.00      
 J-122           	4064193.49      	3437790.00      
 J-123           	4064217.76      	3432282.00      
 J-124           	4064734.01      	3432285.00      
 J-125           	4070704.00      	3435803.00      
 J-126           	4069756.26      	3435843.00      
 J-127           	4073680.25      	3441640.00      
 J-128           	4074241.25      	3441452.00      
 J-129           	4074260.49      	3441821.00      
 J-13            	4076637.25      	3436947.00      
 J-130           	4075710.00      	3441372.00      
 J-131           	4076006.50      	3441364.00      
 J-132           	4063715.74      	3437994.00      
 J-133           	4063662.50      	3437516.00      
 J-134           	4073150.00      	3441925.00      
 J-135           	4073399.75      	3441915.00      
 J-136           	4077117.99      	3439924.00      
 J-137           	4076015.50      	3439955.00      
 J-138           	4075444.50      	3437303.00      
 J-139           	4075997.99      	3437254.00      
 J-14            	4076880.00      	3436599.00      
 J-140           	4078347.00      	3441749.00      
 J-141           	4078369.50      	3442132.00      
 J-142           	4077570.00      	3441768.00      
 J-143           	4077556.99      	3441456.00      
 J-144           	4075324.99      	3442785.00      
 J-145           	4077212.50      	3442124.00      
 J-146           	4069636.75      	3443727.00      
 J-147           	4076505.75      	3444295.00      
 J-148           	4076176.67      	3444313.00      
 J-149           	4075375.50      	3445089.00      
 J-15            	4072755.50      	3436206.00      
 J-150           	4075710.00      	3446253.00      
 J-151           	4064216.50      	3432181.00      
 J-152           	4063816.00      	3432184.00      
 J-153           	4076609.26      	3436547.00      
 J-154           	4075043.01      	3436676.00      
 J-155           	4077107.00      	3438607.00      
 J-156           	4077073.01      	3438607.00      
 J-157           	4073688.76      	3441893.00      
 J-158           	4073851.99      	3441892.00      
 J-159           	4075230.26      	3440481.00      
 J-16            	4072738.00      	3435718.00      
 J-160           	4074926.51      	3440493.00      
 J-161           	4078734.00      	3441113.00      
 J-162           	4079087.76      	3441092.00      
 J-163           	4067228.00      	3445741.00      
 J-164           	4067257.99      	3445066.00      
 J-165           	4076367.26      	3441776.00      
 J-166           	4077226.49      	3441746.00      
 J-167           	4071610.50      	3442048.00      
 J-168           	4071994.75      	3442387.00      
 J-169           	4071700.76      	3443437.00      
 J-17            	4072010.02      	3435744.00      
 J-170           	4071145.50      	3442821.00      
 J-171           	4073968.75      	3443302.00      
 J-172           	4075302.01      	3442315.00      
 J-173           	4075058.27      	3442421.00      
 J-174           	4074814.00      	3441410.00      
 J-175           	4074815.00      	3441441.00      
 J-176           	4074107.24      	3440745.00      
 J-177           	4074790.26      	3440714.00      
 J-178           	4074263.75      	3441881.00      
 J-179           	4074287.00      	3442245.00      
 J-18            	4072009.91      	3436290.00      
 J-180           	4074749.74      	3439967.00      
 J-181           	4074786.23      	3440653.00      
 J-182           	4074735.75      	3439596.00      
 J-183           	4074392.00      	3439629.00      
 J-184           	4074000.74      	3443297.00      
 J-185           	4074585.50      	3442868.00      
 J-186           	4076798.00      	3439429.00      
 J-187           	4077100.75      	3439422.00      
 J-188           	4078231.74      	3439898.00      
 J-189           	4078215.25      	3439498.00      
 J-19            	4075523.01      	3442713.00      
 J-190           	4075625.50      	3439941.00      
 J-191           	4075795.49      	3439935.00      
 J-192           	4064554.76      	3439389.00      
 J-193           	4064691.25      	3438505.00      
 J-194           	4073194.75      	3442656.00      
 J-195           	4073161.75      	3442306.00      
 J-196           	4077844.25      	3439866.00      
 J-197           	4077494.75      	3439880.00      
 J-198           	4077937.73      	3436621.00      
 J-199           	4077986.00      	3436517.00      
 J-2             	4075735.76      	3439014.00      
 J-20            	4075741.72      	3442713.00      
 J-200           	4064711.23      	3437662.00      
 J-201           	4076393.75      	3441352.00      
 J-202           	4074590.51      	3443163.00      
 J-203           	4075645.74      	3436037.00      
 J-204           	4076585.01      	3435965.00      
 J-205           	4073813.25      	3445168.00      
 J-206           	4074236.51      	3445185.00      
 J-207           	4078671.01      	3440781.00      
 J-208           	4074989.50      	3447932.00      
 J-209           	4075246.00      	3447936.00      
 J-21            	4078109.26      	3438105.00      
 J-210           	4073782.75      	3444124.00      
 J-211           	4071143.73      	3442788.00      
 J-212           	4076078.23      	3442936.00      
 J-213           	4076453.24      	3442928.00      
 J-214           	4073766.01      	3442624.00      
 J-215           	4073497.26      	3442644.00      
 J-216           	4075203.75      	3439953.00      
 J-217           	4075385.26      	3439948.00      
 J-218           	4076012.51      	3437582.00      
 J-219           	4076042.25      	3438194.00      
 J-22            	4078109.50      	3438207.00      
 J-220           	4077211.24      	3441333.00      
 J-221           	4076849.50      	3441343.00      
 J-222           	4074843.50      	3442233.00      
 J-223           	4073867.75      	3441029.00      
 J-224           	4076009.01      	3441406.00      
 J-225           	4076395.50      	3441395.00      
 J-226           	4074049.50      	3439010.00      
 J-227           	4074072.25      	3439643.00      
 J-228           	4067976.49      	3440526.00      
 J-229           	4071307.24      	3439574.00      
 J-23            	4078615.00      	3439820.00      
 J-230           	4075364.49      	3439264.00      
 J-231           	4075365.51      	3439294.00      
 J-232           	4074712.26      	3439325.00      
 J-233           	4073512.00      	3441299.00      
 J-234           	4073503.75      	3441070.00      
 J-235           	4078403.75      	3443248.00      
 J-236           	4072863.00      	3443709.00      
 J-237           	4072850.99      	3443367.00      
 J-238           	4072723.25      	3439412.00      
 J-239           	4072747.00      	3439411.00      
 J-24            	4078588.00      	3439417.00      
 J-240           	4075096.23      	3437298.00      
 J-241           	4075101.75      	3437329.00      
 J-242           	4072351.26      	3442658.00      
 J-243           	4073429.26      	3441475.00      
 J-244           	4075708.49      	3439017.00      
 J-245           	4075690.48      	3438224.00      
 J-246           	4074725.00      	3437328.00      
 J-247           	4072153.26      	3443396.00      
 J-248           	4072130.50      	3442738.00      
 J-249           	4070500.01      	3444111.00      
 J-25            	4072159.75      	3438912.00      
 J-250           	4076145.74      	3444314.00      
 J-251           	4076124.51      	3443910.00      
 J-252           	4075298.00      	3442223.00      
 J-253           	4077879.74      	3440807.00      
 J-254           	4077192.75      	3440832.00      
 J-255           	4078322.00      	3441137.00      
 J-256           	4075268.76      	3441361.00      
 J-257           	4077036.61      	3437693.00      
 J-258           	4075316.01      	3442569.00      
 J-259           	4067995.75      	3442690.00      
 J-26            	4072671.50      	3439308.00      
 J-260           	4075601.99      	3444766.00      
 J-261           	4075645.25      	3444666.00      
 J-262           	4074625.51      	3435181.00      
 J-263           	4074238.75      	3435217.00      
 J-264           	4073529.25      	3441910.00      
 J-265           	4068231.99      	3437033.00      
 J-266           	4067868.50      	3436694.00      
 J-267           	4078404.50      	3443280.00      
 J-268           	4078236.51      	3440263.00      
 J-269           	4077519.49      	3441336.00      
 J-27            	4070888.25      	3442837.00      
 J-270           	4077531.00      	3440786.00      
 J-271           	4075738.26      	3442940.00      
 J-272           	4073396.50      	3442298.00      
 J-273           	4076902.26      	3442920.00      
 J-274           	4076449.00      	3442897.00      
 J-275           	4073398.49      	3441255.00      
 J-276           	4073833.50      	3445536.00      
 J-277           	4072990.73      	3445510.00      
 J-278           	4073514.75      	3441477.00      
 J-279           	4075071.02      	3444331.00      
 J-28            	4069934.00      	3442895.00      
 J-280           	4074188.50      	3444464.00      
 J-281           	4076075.99      	3442883.00      
 J-282           	4076061.76      	3442741.00      
 J-283           	4075715.25      	3438222.00      
 J-284           	4074414.50      	3438283.00      
 J-285           	4067679.26      	3442556.00      
 J-286           	4067676.25      	3442914.00      
 J-287           	4078273.50      	3440357.00      
 J-288           	4078229.50      	3440361.00      
 J-289           	4075271.75      	3441446.00      
 J-29            	4078620.25      	3439890.00      
 J-290           	4074203.24      	3444810.00      
 J-291           	4074608.50      	3444773.00      
 J-292           	4077361.50      	3443523.00      
 J-293           	4067692.49      	3443135.00      
 J-294           	4068054.76      	3444185.00      
 J-295           	4073571.49      	3441906.00      
 J-296           	4075759.25      	3443540.00      
 J-297           	4075304.49      	3442376.00      
 J-298           	4072043.74      	3442743.00      
 J-299           	4074636.26      	3445199.00      
 J-3             	4076615.51      	3436633.00      
 J-30            	4074677.24      	3438640.00      
 J-300           	4074830.25      	3441866.00      
 J-301           	4072352.74      	3442718.00      
 J-302           	4073336.01      	3441279.00      
 J-303           	4065844.50      	3441563.00      
 J-304           	4078651.00      	3440387.00      
 J-305           	4075788.51      	3439511.00      
 J-306           	4076929.50      	3443495.00      
 J-307           	4076476.25      	3443515.00      
 J-308           	4077261.25      	3442930.00      
 J-309           	4078571.77      	3438571.00      
 J-31            	4074697.25      	3438963.00      
 J-310           	4078565.50      	3437666.00      
 J-311           	4076682.69      	3436629.00      
 J-312           	4077185.01      	3437388.00      
 J-313           	4075720.50      	3442162.00      
 J-314           	4077786.76      	3438096.00      
 J-315           	4077798.75      	3438582.00      
 J-316           	4078370.25      	3438114.00      
 J-317           	4078363.25      	3438298.00      
 J-318           	4077550.25      	3436611.00      
 J-319           	4077799.75      	3436039.00      
 J-32            	4072879.50      	3444176.00      
 J-320           	4074208.00      	3434805.00      
 J-321           	4074620.50      	3435020.00      
 J-322           	4077778.75      	3436041.00      
 J-323           	4077857.24      	3435823.00      
 J-324           	4075239.50      	3445583.00      
 J-325           	4074664.25      	3445569.00      
 J-326           	4076818.25      	3436036.00      
 J-327           	4077200.00      	3441781.00      
 J-328           	4077160.26      	3440804.00      
 J-329           	4073790.99      	3439689.00      
 J-33            	4072870.01      	3443955.00      
 J-330           	4073288.49      	3439743.00      
 J-331           	4075129.01      	3435519.00      
 J-332           	4075141.75      	3435774.00      
 J-333           	4077220.75      	3436579.00      
 J-334           	4077532.26      	3436600.00      
 J-335           	4063722.00      	3438660.00      
 J-336           	4063722.26      	3438514.00      
 J-337           	4075592.50      	3440002.00      
 J-338           	4073628.28      	3434460.00      
 J-339           	4073328.25      	3433674.00      
 J-34            	4071530.24      	3435766.00      
 J-340           	4078582.35      	3433992.00      
 J-341           	4079159.51      	3433227.00      
 J-342           	4072690.50      	3439238.00      
 J-343           	4072691.76      	3439307.00      
 J-344           	4075147.50      	3435859.00      
 J-345           	4075162.25      	3436073.00      
 J-346           	4072393.99      	3445148.00      
 J-347           	4072403.99      	3445244.00      
 J-348           	4073912.75      	3435655.00      
 J-349           	4073818.74      	3435095.00      
 J-35            	4071457.25      	3434806.00      
 J-350           	4074259.25      	3435619.00      
 J-351           	4074281.99      	3436134.00      
 J-352           	4073868.75      	3441029.00      
 J-353           	4074736.51      	3439612.00      
 J-354           	4076256.50      	3439436.00      
 J-355           	4075391.24      	3437309.00      
 J-356           	4075420.99      	3437305.00      
 J-357           	4075450.00      	3437626.00      
 J-358           	4073346.00      	3441103.00      
 J-359           	4074655.50      	3435807.00      
 J-36            	4075219.75      	3438933.00      
 J-360           	4078171.74      	3435033.00      
 J-361           	4078464.25      	3434271.00      
 J-362           	4077783.24      	3437678.00      
 J-363           	4073297.24      	3443019.00      
 J-364           	4073966.25      	3434448.00      
 J-365           	4075079.25      	3434398.00      
 J-366           	4076912.74      	3437965.00      
 J-367           	4074673.00      	3436104.00      
 J-368           	4075357.51      	3439047.00      
 J-369           	4071359.75      	3434162.00      
 J-37            	4077477.00      	3439440.00      
 J-370           	4073285.76      	3439707.00      
 J-371           	4076828.25      	3440829.00      
 J-372           	4078555.09      	3437376.00      
 J-373           	4075370.74      	3439566.00      
 J-374           	4074780.51      	3438281.00      
 J-375           	4078281.50      	3439897.00      
 J-376           	4076030.51      	3441830.00      
 J-377           	4077905.01      	3442153.00      
 J-378           	4072739.99      	3439304.00      
 J-379           	4078985.51      	3439818.00      
 J-38            	4077831.51      	3439422.00      
 J-380           	4066489.00      	3439742.00      
 J-381           	4065934.75      	3440450.00      
 J-382           	4073759.25      	3434840.00      
 J-383           	4072411.99      	3437684.00      
 J-384           	4072131.76      	3437698.00      
 J-385           	4075102.74      	3434988.00      
 J-386           	4065070.74      	3438347.00      
 J-387           	4074521.00      	3438296.00      
 J-388           	4073238.50      	3438391.00      
 J-389           	4077844.74      	3435913.00      
 J-39            	4076228.51      	3442340.00      
 J-390           	4072186.75      	3436905.00      
 J-391           	4072096.25      	3437281.00      
 J-392           	4075684.75      	3436942.00      
 J-393           	4072840.51      	3443043.00      
 J-394           	4067938.99      	3445043.00      
 J-395           	4078608.75      	3443431.00      
 J-396           	4071748.50      	3445202.00      
 J-397           	4071734.00      	3444235.00      
 J-398           	4071663.50      	3442769.00      
 J-399           	4078194.24      	3440291.00      
 J-4             	4077543.25      	3436625.00      
 J-40            	4076223.74      	3442201.00      
 J-400           	4067924.49      	3437259.00      
 J-401           	4076740.79      	3438315.00      
 J-402           	4077878.01      	3440776.00      
 J-403           	4075309.25      	3442486.00      
 J-404           	4077244.00      	3442212.00      
 J-405           	4075718.25      	3435793.00      
 J-406           	4076036.49      	3442206.00      
 J-407           	4075722.75      	3442214.00      
 J-408           	4074078.01      	3439995.00      
 J-409           	4073943.24      	3436134.00      
 J-41            	4076792.25      	3439897.00      
 J-410           	4076596.25      	3438650.00      
 J-411           	4074183.76      	3444159.00      
 J-412           	4075247.26      	3435852.00      
 J-413           	4075339.75      	3435845.00      
 J-414           	4073280.75      	3439384.00      
 J-415           	4076731.36      	3438360.00      
 J-416           	4077316.99      	3443455.00      
 J-417           	4075996.24      	3439953.00      
 J-418           	4068001.50      	3441995.00      
 J-419           	4068016.75      	3442595.00      
 J-42            	4076773.99      	3439450.00      
 J-420           	4070765.26      	3439273.00      
 J-421           	4071308.50      	3439575.00      
 J-422           	4074856.25      	3442585.00      
 J-423           	4070888.25      	3442739.00      
 J-424           	4071140.25      	3442729.00      
 J-425           	4076547.24      	3441807.00      
 J-426           	4076547.51      	3441929.00      
 J-427           	4077616.00      	3442864.00      
 J-428           	4074261.49      	3445545.00      
 J-429           	4072012.24      	3442011.00      
 J-43            	4074867.00      	3442853.00      
 J-430           	4073683.00      	3441718.00      
 J-431           	4076160.75      	3444651.00      
 J-432           	4075387.01      	3439987.00      
 J-433           	4075986.51      	3436956.00      
 J-434           	4070712.24      	3436342.00      
 J-435           	4073542.25      	3441719.00      
 J-436           	4075360.50      	3439988.00      
 J-437           	4077561.00      	3443453.00      
 J-438           	4065497.75      	3438348.00      
 J-439           	4065243.00      	3438211.00      
 J-44            	4075107.51      	3442899.00      
 J-440           	4075739.50      	3442884.00      
 J-441           	4065814.51      	3436052.00      
 J-442           	4066101.00      	3436260.00      
 J-443           	4071803.49      	3437722.00      
 J-444           	4062282.24      	3440595.00      
 J-445           	4062106.49      	3440595.00      
 J-446           	4073525.01      	3435119.00      
 J-447           	4075522.22      	3442566.00      
 J-448           	4075510.49      	3442292.00      
 J-449           	4074417.00      	3439975.00      
 J-45            	4073157.00      	3441492.00      
 J-450           	4073521.75      	3443903.00      
 J-451           	4067139.76      	3435891.00      
 J-452           	4065975.50      	3434814.00      
 J-453           	4075593.25      	3444906.00      
 J-454           	4074037.00      	3438686.00      
 J-455           	4073395.74      	3443354.00      
 J-456           	4075368.01      	3439566.00      
 J-457           	4078275.74      	3440261.00      
 J-458           	4076599.00      	3446235.00      
 J-459           	4078200.00      	3446204.00      
 J-46            	4073157.49      	3441468.00      
 J-460           	4074370.50      	3437391.00      
 J-461           	4068545.25      	3441033.00      
 J-462           	4068437.75      	3441925.00      
 J-463           	4074048.99      	3438999.00      
 J-464           	4072911.99      	3444705.00      
 J-465           	4072887.25      	3444382.00      
 J-466           	4067696.26      	3443187.00      
 J-467           	4067471.00      	3443378.00      
 J-468           	4071511.00      	3436284.00      
 J-469           	4071041.99      	3436292.00      
 J-47            	4072693.75      	3442303.00      
 J-470           	4075822.75      	3442693.00      
 J-471           	4073945.99      	3436176.00      
 J-472           	4076843.74      	3441109.00      
 J-473           	4071094.50      	3439759.00      
 J-474           	4077439.50      	3438596.00      
 J-475           	4075841.75      	3442162.00      
 J-476           	4072366.51      	3441136.00      
 J-477           	4068542.75      	3440727.00      
 J-478           	4067104.50      	3442309.00      
 J-479           	4067483.74      	3443198.00      
 J-48            	4072695.50      	3441933.00      
 J-480           	4079094.74      	3441334.00      
 J-481           	4072163.25      	3443747.00      
 J-482           	4064724.25      	3432396.00      
 J-483           	4064219.25      	3432392.00      
 J-484           	4077939.25      	3443022.00      
 J-485           	4075454.75      	3437442.00      
 J-486           	4065318.99      	3440471.00      
 J-487           	4065319.27      	3440663.00      
 J-488           	4073056.75      	3437643.00      
 J-489           	4073361.01      	3437212.00      
 J-49            	4073784.25      	3444159.00      
 J-490           	4075246.99      	3440861.00      
 J-491           	4074888.74      	3440884.00      
 J-492           	4071872.25      	3444457.00      
 J-493           	4077596.49      	3442112.00      
 J-494           	4077498.73      	3435533.00      
 J-495           	4077978.75      	3435537.00      
 J-496           	4073074.75      	3432711.00      
 J-497           	4072722.75      	3437664.00      
 J-498           	4077878.74      	3441761.00      
 J-499           	4077895.25      	3441761.00      
 J-5             	4073388.74      	3436179.00      
 J-50            	4073797.75      	3444510.00      
 J-500           	4071997.50      	3440266.00      
 J-501           	4076108.99      	3443525.00      
 J-502           	4071869.75      	3436603.00      
 J-503           	4071526.25      	3436618.00      
 J-504           	4076705.25      	3438144.00      
 J-505           	4076689.25      	3438148.00      
 J-506           	4065935.00      	3440645.00      
 J-507           	4077513.75      	3440387.00      
 J-508           	4074020.75      	3438326.00      
 J-509           	4075410.00      	3444662.00      
 J-51            	4073701.23      	3443330.00      
 J-510           	4075856.25      	3442030.00      
 J-511           	4076361.25      	3440868.00      
 J-512           	4072726.49      	3441490.00      
 J-513           	4074694.24      	3436698.00      
 J-514           	4072703.75      	3437250.00      
 J-515           	4072389.76      	3437265.00      
 J-516           	4064948.74      	3439386.00      
 J-517           	4077152.26      	3439889.00      
 J-518           	4078307.99      	3440795.00      
 J-519           	4077080.25      	3443840.00      
 J-52            	4073589.75      	3442997.00      
 J-520           	4072009.01      	3441940.00      
 J-521           	4071967.76      	3441317.00      
 J-522           	4076370.01      	3441815.00      
 J-523           	4075393.00      	3444307.00      
 J-524           	4065458.74      	3441628.00      
 J-525           	4070885.73      	3444069.00      
 J-526           	4071725.51      	3444017.00      
 J-527           	4075780.00      	3439014.00      
 J-528           	4071772.00      	3437304.00      
 J-529           	4077135.99      	3439447.00      
 J-53            	4066250.25      	3442928.00      
 J-530           	4073308.99      	3440299.00      
 J-531           	4073467.00      	3440685.00      
 J-532           	4065426.00      	3437836.00      
 J-533           	4070729.50      	3447204.00      
 J-534           	4071144.24      	3446880.00      
 J-535           	4076634.24      	3436885.00      
 J-536           	4073773.75      	3443889.00      
 J-537           	4075090.24      	3445893.00      
 J-538           	4074231.01      	3445104.00      
 J-539           	4076665.00      	3437538.00      
 J-54            	4066101.75      	3442463.00      
 J-540           	4076650.24      	3437202.00      
 J-541           	4078223.25      	3438576.00      
 J-542           	4078504.50      	3436032.00      
 J-543           	4075735.75      	3442562.00      
 J-544           	4072172.01      	3445253.00      
 J-545           	4072174.49      	3445412.00      
 J-546           	4074584.75      	3446304.00      
 J-547           	4074580.75      	3445566.00      
 J-548           	4073132.98      	3446368.00      
 J-549           	4074256.50      	3435566.00      
 J-55            	4075329.49      	3442894.00      
 J-550           	4074604.01      	3435546.00      
 J-551           	4075532.75      	3442775.00      
 J-552           	4063428.24      	3438654.00      
 J-553           	4065580.49      	3437815.00      
 J-554           	4065838.49      	3438347.00      
 J-555           	4078011.00      	3436726.00      
 J-556           	4078036.25      	3436671.00      
 J-557           	4077861.50      	3441762.00      
 J-558           	4077847.25      	3441346.00      
 J-559           	4077231.50      	3445910.00      
 J-56            	4075331.51      	3442942.00      
 J-560           	4077289.50      	3445364.00      
 J-561           	4064992.01      	3436054.00      
 J-562           	4064444.00      	3436056.00      
 J-563           	4073848.75      	3436624.00      
 J-564           	4075397.76      	3444387.00      
 J-565           	4077101.50      	3439445.00      
 J-566           	4076728.00      	3440329.00      
 J-567           	4076486.51      	3440737.00      
 J-568           	4065908.25      	3442466.00      
 J-569           	4075353.25      	3438936.00      
 J-57            	4073882.77      	3441463.00      
 J-570           	4073948.25      	3441889.00      
 J-571           	4073359.00      	3441141.00      
 J-572           	4077958.49      	3436631.00      
 J-573           	4075358.24      	3443617.00      
 J-574           	4075032.99      	3443632.00      
 J-575           	4067934.75      	3446435.00      
 J-576           	4069833.99      	3444328.00      
 J-577           	4072729.99      	3433481.00      
 J-578           	4072623.00      	3433568.00      
 J-579           	4075333.99      	3438255.00      
 J-58            	4073592.99      	3441470.00      
 J-580           	4077868.50      	3440373.00      
 J-581           	4073314.75      	3440744.00      
 J-582           	4070453.51      	3443272.00      
 J-583           	4062409.25      	3441030.00      
 J-584           	4072333.28      	3441939.00      
 J-585           	4074654.50      	3445869.00      
 J-586           	4074608.50      	3446303.00      
 J-587           	4063975.51      	3437546.00      
 J-588           	4068667.75      	3441861.00      
 J-589           	4076569.27      	3445339.00      
 J-59            	4072960.25      	3447045.00      
 J-590           	4076583.75      	3445914.00      
 J-591           	4077080.25      	3443662.00      
 J-592           	4071564.24      	3441153.00      
 J-593           	4077845.50      	3439905.00      
 J-594           	4070888.25      	3442797.00      
 J-595           	4076084.75      	3439002.00      
 J-596           	4078589.51      	3437868.00      
 J-597           	4077729.26      	3437677.00      
 J-598           	4065532.26      	3439397.00      
 J-599           	4062394.99      	3441245.00      
 J-6             	4073348.51      	3435689.00      
 J-60            	4072980.26      	3446521.00      
 J-600           	4062248.26      	3441235.00      
 J-601           	4072870.01      	3443931.00      
 J-602           	4076487.24      	3443884.00      
 J-603           	4077533.50      	3443571.00      
 J-604           	4075010.76      	3446344.00      
 J-605           	4074714.25      	3447361.00      
 J-606           	4075102.50      	3442756.00      
 J-607           	4076031.00      	3441786.00      
 J-608           	4072124.00      	3445255.00      
 J-609           	4078149.25      	3441390.00      
 J-61            	4071051.01      	3448837.00      
 J-610           	4074628.50      	3435284.00      
 J-611           	4074188.74      	3444468.00      
 J-612           	4069938.50      	3443159.00      
 J-613           	4077600.26      	3442204.00      
 J-614           	4076398.25      	3442551.00      
 J-615           	4076043.25      	3442556.00      
 J-616           	4079009.00      	3443585.00      
 J-617           	4069379.74      	3443747.00      
 J-618           	4069136.99      	3441425.00      
 J-619           	4069195.00      	3441699.00      
 J-62            	4071424.76      	3448493.00      
 J-620           	4074287.00      	3442597.00      
 J-621           	4073040.75      	3437234.00      
 J-622           	4072395.75      	3436510.00      
 J-623           	4072028.25      	3442385.00      
 J-624           	4076538.75      	3444298.00      
 J-625           	4068274.26      	3440732.00      
 J-626           	4074871.01      	3442955.00      
 J-627           	4074677.50      	3442959.00      
 J-628           	4068620.50      	3442835.00      
 J-629           	4076950.25      	3443843.00      
 J-63            	4069632.25      	3442910.00      
 J-630           	4075502.49      	3441350.00      
 J-631           	4076857.51      	3441795.00      
 J-632           	4076949.00      	3443898.00      
 J-633           	4075890.25      	3441915.00      
 J-634           	4073804.75      	3444885.00      
 J-635           	4073803.76      	3444846.00      
 J-636           	4072516.25      	3446446.00      
 J-637           	4077493.25      	3445322.00      
 J-638           	4077290.99      	3445327.00      
 J-639           	4074799.26      	3441055.00      
 J-64            	4069635.00      	3443405.00      
 J-640           	4072833.99      	3436910.00      
 J-641           	4072275.01      	3441940.00      
 J-642           	4069365.00      	3443415.00      
 J-643           	4069249.74      	3441958.00      
 J-644           	4068435.00      	3442200.00      
 J-645           	4072963.50      	3445224.00      
 J-646           	4072956.01      	3445160.00      
 J-647           	4077230.99      	3446119.00      
 J-648           	4072952.77      	3445127.00      
 J-649           	4075983.76      	3440889.00      
 J-65            	4078332.00      	3441378.00      
 J-650           	4075186.26      	3448362.00      
 J-651           	4075385.50      	3448368.00      
 J-652           	4073483.76      	3443672.00      
 J-653           	4073805.75      	3444922.00      
 J-654           	4072936.99      	3444957.00      
 J-655           	4076186.14      	3444649.00      
 J-656           	4074276.25      	3446314.00      
 J-657           	4071711.00      	3443790.00      
 J-658           	4072933.49      	3444929.00      
 J-659           	4076523.50      	3444632.00      
 J-66            	4078739.01      	3441364.00      
 J-660           	4078608.99      	3444213.00      
 J-661           	4076495.61      	3438867.00      
 J-662           	4077013.00      	3444147.00      
 J-663           	4073082.00      	3441468.00      
 J-664           	4066694.24      	3442402.00      
 J-665           	4071106.00      	3446446.00      
 J-666           	4073864.49      	3446330.00      
 J-667           	4076867.50      	3441171.00      
 J-668           	4065463.75      	3441773.00      
 J-669           	4072393.75      	3444730.00      
 J-67            	4073402.99      	3436696.00      
 J-670           	4078272.99      	3440765.00      
 J-671           	4068761.00      	3440727.00      
 J-672           	4073841.99      	3445892.00      
 J-673           	4074592.99      	3447861.00      
 J-674           	4077622.49      	3437381.00      
 J-675           	4076571.25      	3435542.00      
 J-676           	4079171.74      	3440750.00      
 J-677           	4078132.75      	3441146.00      
 J-678           	4077479.50      	3446117.00      
 J-679           	4078105.00      	3436519.00      
 J-68            	4073419.50      	3436993.00      
 J-680           	4073837.00      	3446331.00      
 J-681           	4072826.25      	3442677.00      
 J-682           	4078748.50      	3441584.00      
 J-683           	4064582.49      	3441377.00      
 J-684           	4064560.25      	3440498.00      
 J-685           	4073431.02      	3439690.00      
 J-686           	4076384.75      	3442197.00      
 J-687           	4077407.49      	3442935.00      
 J-688           	4073600.50      	3445890.00      
 J-689           	4072252.49      	3446533.00      
 J-69            	4074780.51      	3438261.00      
 J-690           	4076812.25      	3440325.00      
 J-691           	4075204.26      	3448103.00      
 J-692           	4077850.99      	3436830.00      
 J-693           	4071949.01      	3444713.00      
 J-694           	4066327.50      	3445806.00      
 J-695           	4074661.99      	3444034.00      
 J-696           	4067859.50      	3443183.00      
 J-697           	4075982.50      	3440840.00      
 J-698           	4068086.01      	3446542.00      
 J-699           	4075096.23      	3442376.00      
 J-7             	4077228.24      	3442675.00      
 J-70            	4074726.76      	3437361.00      
 J-700           	4075802.25      	3443911.00      
 J-701           	4073585.52      	3446897.00      
 J-702           	4072037.25      	3444759.00      
 J-703           	4074642.51      	3435547.00      
 J-704           	4076720.22      	3438353.00      
 J-705           	4076480.55      	3438860.00      
 J-706           	4076816.99      	3436485.00      
 J-707           	4073182.76      	3436699.00      
 J-708           	4076442.00      	3438994.00      
 J-709           	4073433.00      	3438381.00      
 J-71            	4073461.75      	3441299.00      
 J-710           	4072797.49      	3433848.00      
 J-711           	4075154.25      	3439999.00      
 J-712           	4077600.99      	3442158.00      
 J-713           	4063522.00      	3440088.00      
 J-714           	4073303.00      	3440014.00      
 J-715           	4078481.50      	3438117.00      
 J-716           	4068325.26      	3444133.00      
 J-717           	4077166.00      	3437382.00      
 J-718           	4077020.75      	3437693.00      
 J-719           	4075235.49      	3435680.00      
 J-72            	4073430.24      	3441299.00      
 J-720           	4074000.25      	3437427.00      
 J-721           	4073402.50      	3441299.00      
 J-722           	4075002.75      	3435262.00      
 J-723           	4072842.99      	3437244.00      
 J-724           	4077226.25      	3445740.00      
 J-725           	4073003.51      	3439718.00      
 J-726           	4074987.75      	3445203.00      
 J-727           	4076424.42      	3438995.00      
 J-728           	4076747.26      	3440794.00      
 J-729           	4077493.49      	3439914.00      
 J-73            	4072618.50      	3438432.00      
 J-730           	4068592.26      	3446762.00      
 J-731           	4070964.50      	3446638.00      
 J-732           	4070817.26      	3446328.00      
 J-733           	4070722.26      	3434064.00      
 J-734           	4062394.99      	3441537.00      
 J-735           	4078262.24      	3435066.00      
 J-736           	4078112.50      	3435424.00      
 J-737           	4075185.24      	3447393.00      
 J-738           	4067688.50      	3445675.00      
 J-739           	4070512.00      	3444258.00      
 J-74            	4071503.00      	3438481.00      
 J-740           	4075298.99      	3446261.00      
 J-741           	4074522.00      	3438541.00      
 J-742           	4073310.50      	3440406.00      
 J-743           	4077051.74      	3445338.00      
 J-744           	4075305.51      	3446429.00      
 J-745           	4072670.75      	3438923.00      
 J-746           	4077535.00      	3443705.00      
 J-747           	4073983.50      	3437138.00      
 J-748           	4077059.01      	3435537.00      
 J-749           	4076647.02      	3445916.00      
 J-75            	4068588.25      	3442937.00      
 J-750           	4072822.75      	3434030.00      
 J-751           	4076699.49      	3438340.00      
 J-752           	4064053.27      	3435131.00      
 J-753           	4077058.75      	3435158.00      
 J-754           	4074189.74      	3444468.00      
 J-755           	4070671.26      	3439955.00      
 J-756           	4055486.00      	3444850.00      
 J-757           	4073392.51      	3431578.00      
 J-758           	4076398.76      	3438268.00      
 J-759           	4072513.77      	3446181.00      
 J-76            	4068595.50      	3443313.00      
 J-760           	4078699.76      	3442878.00      
 J-761           	4075334.52      	3439295.00      
 J-762           	4076209.75      	3445256.00      
 J-763           	4077286.49      	3445561.00      
 J-764           	4069766.25      	3436308.00      
 J-765           	4067261.25      	3437307.00      
 J-766           	4079009.49      	3436764.00      
 J-767           	4074316.50      	3437395.00      
 J-768           	4075341.00      	3439567.00      
 J-769           	4075359.03      	3439949.00      
 J-77            	4065502.49      	3441647.00      
 J-770           	4066982.74      	3436697.00      
 J-771           	4072550.26      	3436219.00      
 J-772           	4077498.73      	3435148.00      
 J-773           	4067864.49      	3444737.00      
 J-774           	4075206.27      	3439996.00      
 J-775           	4077189.08      	3440772.00      
 J-776           	4076010.14      	3439974.00      
 J-777           	4075630.42      	3439973.00      
 J-778           	4076083.68      	3439953.00      
 J-779           	4076793.93      	3439933.00      
 J-78            	4070106.49      	3443757.00      
 J-780           	4077153.48      	3439923.00      
 J-781           	4077190.95      	3440803.00      
 J-782           	4077158.61      	3440773.00      
 J-783           	4076846.49      	3441343.00      
 J-784           	4077184.60      	3441337.00      
 J-785           	4078669.27      	3440747.00      
 J-786           	4077529.75      	3440820.00      
 J-787           	4076412.59      	3441775.00      
 J-788           	4076414.29      	3441813.00      
 J-789           	4076856.88      	3441759.00      
 J-79            	4070479.24      	3443869.00      
 J-790           	4077198.83      	3441747.00      
 J-791           	4077227.79      	3441780.00      
 J-792           	4077240.67      	3442123.00      
 J-793           	4077258.41      	3442690.00      
 J-794           	4075685.44      	3441347.00      
 J-795           	4075686.52      	3441373.00      
 J-796           	4074112.17      	3440692.00      
 J-797           	4073314.49      	3441011.00      
 J-798           	4073326.45      	3441047.00      
 J-799           	4073811.18      	3445100.00      
 J-8             	4077214.25      	3442175.00      
 J-80            	4074697.74      	3438975.00      
 J-800           	4074961.61      	3446289.00      
 J-801           	4072400.30      	3445209.00      
 J-802           	4072958.69      	3445183.00      
 J-803           	4073791.82      	3445168.00      
 J-804           	4068633.50      	3441032.00      
 J-805           	4075730.38      	3444349.00      
 J-806           	4068682.95      	3440727.00      
 J-807           	4070958.71      	3439603.00      
 J-808           	4070869.48      	3439690.00      
 J-809           	4072668.54      	3438895.00      
 J-81            	4076582.75      	3436585.00      
 J-82            	4076611.50      	3436887.00      
 J-83            	4078993.49      	3436467.00      
 J-84            	4078763.00      	3436525.00      
 J-85            	4076033.50      	3442022.00      
 J-86            	4075898.02      	3442028.00      
 J-87            	4074676.75      	3438287.00      
 J-88            	4072712.99      	3447235.00      
 J-89            	4070522.24      	3436712.00      
 J-9             	4076431.50      	3442196.00      
 J-90            	4071139.25      	3436611.00      
 J-91            	4072816.99      	3436545.00      
 J-92            	4073172.27      	3436518.00      
 J-93            	4074117.50      	3441456.00      
 J-94            	4073936.00      	3441461.00      
 J-95            	4077306.75      	3443135.00      
 J-96            	4077307.50      	3443162.00      
 J-97            	4072692.00      	3442688.00      
 J-98            	4072692.25      	3442624.00      
 J-99            	4072712.24      	3441139.00      
 O-Pump-1        	4073253.00      	3441100.00      
 I-Pump-1        	4073253.00      	3441100.00      
 R-1             	4073134.00      	3441059.00      
 T-1             	4075635.00      	3437430.00      
 T-2             	4073744.00      	3441640.00      
 T-3             	4071754.00      	3449833.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-1003          	4066501.74      	3440173.00      
 P-1003          	4066508.25      	3440519.50      
 P-1008          	4077674.25      	3440381.26      
 P-1010          	4077174.59      	3437408.35      
 P-1014          	4072667.67      	3439239.62      
 P-1014          	4072162.75      	3439264.25      
 P-1014          	4072144.50      	3438946.49      
 P-1014          	4072161.40      	3438945.76      
 P-1018          	4073512.51      	3441299.00      
 P-1019          	4070407.25      	3447552.49      
 P-1019          	4070596.25      	3447696.49      
 P-1019          	4070655.74      	3447850.76      
 P-1019          	4070680.74      	3448164.00      
 P-1019          	4070691.00      	3448517.00      
 P-1019          	4070705.99      	3448665.99      
 P-1019          	4070765.50      	3448745.74      
 P-1019          	4070862.01      	3448828.24      
 P-1022          	4074029.00      	3438508.25      
 P-1029          	4076712.99      	3438288.26      
 P-103           	4064552.74      	3439303.75      
 P-103           	4064567.99      	3439244.50      
 P-103           	4064606.76      	3439191.24      
 P-103           	4064662.99      	3439138.00      
 P-103           	4064685.51      	3439096.51      
 P-103           	4064701.00      	3439044.24      
 P-103           	4064705.75      	3438883.25      
 P-1030          	4068084.26      	3444732.25      
 P-1031          	4078662.50      	3443415.00      
 P-1031          	4078854.49      	3443508.75      
 P-1032          	4076496.00      	3438866.74      
 P-1033          	4073404.25      	3432214.00      
 P-1033          	4073401.51      	3432511.75      
 P-1033          	4073378.25      	3432552.25      
 P-1034          	4068310.25      	3443323.25      
 P-1035          	4076733.46      	3438276.84      
 P-1036          	4076725.92      	3438343.44      
 P-1038          	4076744.00      	3438333.01      
 P-104           	4072667.67      	3439239.62      
 P-1040          	4076106.75      	3439713.50      
 P-1040          	4076236.75      	3439440.00      
 P-1040          	4076416.49      	3439014.51      
 P-1042          	4076710.55      	3438375.07      
 P-1042          	4076488.26      	3438841.50      
 P-1043          	4076466.15      	3438891.05      
 P-1047          	4075220.20      	3439297.58      
 P-1049          	4075234.06      	3439570.81      
 P-1057          	4076115.75      	3439907.75      
 P-1058          	4075959.49      	3440139.51      
 P-1058          	4075989.86      	3440030.23      
 P-106           	4073177.24      	3442578.00      
 P-1060          	4076067.25      	3439976.99      
 P-1062          	4076174.03      	3439953.55      
 P-1072          	4077184.84      	3441334.20      
 P-1072          	4077161.50      	3440832.01      
 P-108           	4077962.99      	3436567.00      
 P-109           	4064263.51      	3437786.50      
 P-109           	4064471.51      	3437798.01      
 P-109           	4064575.75      	3437777.75      
 P-1097          	4074087.37      	3440694.79      
 P-1099          	4073365.51      	3441065.25      
 P-110           	4076359.99      	3441353.00      
 P-1105          	4073793.01      	3445191.26      
 P-1107          	4073788.24      	3445100.50      
 P-1110          	4074958.76      	3446300.25      
 P-1113          	4075730.75      	3444347.75      
 P-1113          	4075765.75      	3444022.25      
 P-1113          	4075772.50      	3443928.76      
 P-1117          	4068636.73      	3440520.02      
 P-1118          	4070604.01      	3439232.49      
 P-1118          	4070429.26      	3439051.49      
 P-1118          	4070267.01      	3438900.75      
 P-1118          	4070140.00      	3438783.49      
 P-1118          	4069798.24      	3438481.00      
 P-1118          	4068945.75      	3437690.75      
 P-1119          	4071122.28      	3439536.72      
 P-112           	4075969.75      	3436012.75      
 P-112           	4076212.50      	3435992.24      
 P-1120          	4070743.74      	3439621.77      
 P-1120          	4070443.00      	3439432.75      
 P-1120          	4070047.51      	3439130.23      
 P-1120          	4069754.51      	3438979.01      
 P-1120          	4068616.51      	3438584.00      
 P-1120          	4068264.01      	3438427.01      
 P-1120          	4068123.49      	3438364.26      
 P-1120          	4068011.00      	3438349.74      
 P-1120          	4067898.76      	3438374.26      
 P-1120          	4067679.26      	3438491.51      
 P-1120          	4067493.49      	3438574.50      
 P-1120          	4067125.00      	3438587.00      
 P-1120          	4067120.50      	3439255.74      
 P-1120          	4066788.25      	3439260.75      
 P-1120          	4066677.24      	3439417.75      
 P-1120          	4066628.75      	3439491.75      
 P-1120          	4066559.27      	3439652.01      
 P-114           	4078703.75      	3440781.74      
 P-114           	4078724.76      	3440781.74      
 P-118           	4076166.75      	3442932.99      
 P-12            	4078599.00      	3439603.25      
 P-123           	4074292.74      	3442245.25      
 P-128           	4068735.77      	3441033.58      
 P-13            	4072096.00      	3438914.75      
 P-13            	4072122.76      	3439325.02      
 P-130           	4075333.50      	3439268.75      
 P-14            	4070749.25      	3442846.99      
 P-140           	4072135.99      	3443065.50      
 P-144           	4077532.31      	3440820.65      
 P-145           	4078322.24      	3441142.25      
 P-146           	4078734.25      	3441121.00      
 P-148           	4068705.75      	3443318.25      
 P-148           	4068735.25      	3444128.75      
 P-149           	4072161.40      	3438945.76      
 P-157           	4078236.51      	3440132.26      
 P-159           	4077552.25      	3441332.25      
 P-160           	4075454.50      	3442939.25      
 P-162           	4076464.25      	3442928.23      
 P-165           	4073461.75      	3441255.50      
 P-168           	4074843.50      	3444350.25      
 P-168           	4074712.50      	3444406.50      
 P-173           	4067676.00      	3442910.25      
 P-174           	4078247.73      	3440355.24      
 P-175           	4075270.75      	3441407.00      
 P-176           	4074601.50      	3444774.00      
 P-178           	4067966.48      	3443135.50      
 P-178           	4067981.26      	3443735.99      
 P-178           	4067859.24      	3443941.26      
 P-18            	4071608.24      	3435549.01      
 P-18            	4071627.75      	3435255.99      
 P-18            	4071617.99      	3435074.25      
 P-18            	4071597.76      	3434987.74      
 P-18            	4071528.25      	3434874.99      
 P-180           	4075674.49      	3444595.75      
 P-180           	4075700.25      	3444511.50      
 P-189           	4073336.01      	3441255.50      
 P-190           	4065508.65      	3441627.17      
 P-190           	4065551.52      	3441485.50      
 P-191           	4075318.25      	3441441.24      
 P-191           	4075312.49      	3441384.25      
 P-199           	4077075.75      	3436609.01      
 P-199           	4077486.49      	3436599.01      
 P-2             	4076660.67      	3436630.88      
 P-201           	4077786.76      	3438097.26      
 P-201           	4077675.51      	3438097.26      
 P-201           	4077680.50      	3438435.50      
 P-201           	4077801.25      	3438430.75      
 P-203           	4077695.26      	3436299.50      
 P-204           	4074612.50      	3434777.73      
 P-205           	4077821.47      	3435916.99      
 P-208           	4075367.73      	3445168.50      
 P-208           	4075348.00      	3445232.25      
 P-213           	4077496.26      	3436579.75      
 P-215           	4075648.76      	3441347.99      
 P-216           	4073345.50      	3433724.25      
 P-217           	4078685.24      	3433777.51      
 P-217           	4078912.25      	3433482.49      
 P-221           	4073901.75      	3435364.50      
 P-226           	4076308.75      	3439450.00      
 P-229           	4074790.50      	3437679.76      
 P-229           	4074809.74      	3438261.00      
 P-23            	4074922.50      	3442852.00      
 P-23            	4074927.24      	3442903.49      
 P-232           	4078448.76      	3434309.25      
 P-235           	4074656.49      	3434415.24      
 P-236           	4077563.51      	3436639.00      
 P-236           	4077210.00      	3437341.05      
 P-239           	4071334.26      	3433713.25      
 P-239           	4071327.50      	3433387.76      
 P-239           	4071366.51      	3433329.24      
 P-239           	4071646.50      	3433309.49      
 P-239           	4071685.51      	3433368.01      
 P-239           	4071698.74      	3433719.75      
 P-239           	4071705.50      	3434090.75      
 P-239           	4071725.01      	3434631.00      
 P-239           	4071686.00      	3434728.75      
 P-240           	4063821.49      	3437907.99      
 P-243           	4078948.25      	3439398.75      
 P-243           	4078927.00      	3438553.75      
 P-244           	4077666.25      	3436305.26      
 P-247           	4076681.76      	3436611.48      
 P-256           	4066484.01      	3439749.49      
 P-256           	4066293.74      	3439744.50      
 P-256           	4066054.25      	3439744.75      
 P-256           	4066072.49      	3440445.25      
 P-262           	4075705.75      	3441347.99      
 P-263           	4075113.76      	3435256.27      
 P-264           	4064730.00      	3438502.50      
 P-264           	4064811.74      	3438473.00      
 P-264           	4064862.25      	3438420.74      
 P-264           	4064901.24      	3438360.25      
 P-264           	4064938.99      	3438339.99      
 P-264           	4064983.74      	3438335.49      
 P-264           	4065039.75      	3438347.50      
 P-265           	4074412.75      	3438306.74      
 P-269           	4072159.24      	3436899.50      
 P-269           	4072135.26      	3436910.25      
 P-269           	4072093.26      	3436989.25      
 P-269           	4072082.00      	3437043.25      
 P-269           	4072079.00      	3437128.00      
 P-270           	4075217.00      	3440179.76      
 P-271           	4075381.25      	3436980.25      
 P-274           	4067880.50      	3444853.02      
 P-275           	4071761.00      	3445070.00      
 P-275           	4071748.50      	3444603.75      
 P-276           	4071677.24      	3443070.49      
 P-277           	4078194.24      	3440263.25      
 P-278           	4068071.76      	3437190.00      
 P-278           	4067959.49      	3437258.49      
 P-28            	4066236.75      	3442851.02      
 P-280           	4077829.49      	3440778.50      
 P-284           	4075660.50      	3435914.49      
 P-285           	4078569.25      	3434019.00      
 P-287           	4072920.26      	3436196.50      
 P-289           	4075225.25      	3437321.26      
 P-291           	4073936.24      	3435868.01      
 P-292           	4076749.99      	3438652.76      
 P-293           	4074076.01      	3443490.75      
 P-293           	4074122.25      	3443661.76      
 P-293           	4074161.50      	3443830.26      
 P-293           	4074171.25      	3443925.26      
 P-293           	4074183.49      	3444149.99      
 P-298           	4075826.74      	3439934.26      
 P-3             	4073350.53      	3435714.34      
 P-301           	4071069.74      	3439406.51      
 P-303           	4071140.00      	3442724.24      
 P-307           	4077259.49      	3442726.99      
 P-307           	4077617.26      	3442893.01      
 P-307           	4077939.74      	3443053.24      
 P-31            	4072946.26      	3446723.25      
 P-31            	4072960.00      	3446593.00      
 P-316           	4075416.00      	3437020.75      
 P-316           	4075439.01      	3437000.51      
 P-316           	4075751.25      	3436974.25      
 P-317           	4070506.75      	3436371.24      
 P-318           	4073517.25      	3441719.74      
 P-32            	4071057.75      	3448767.75      
 P-32            	4071080.02      	3448713.25      
 P-32            	4071117.50      	3448668.25      
 P-32            	4071160.75      	3448630.99      
 P-32            	4071205.50      	3448603.75      
 P-32            	4071277.76      	3448567.49      
 P-32            	4071337.25      	3448541.49      
 P-32            	4071385.75      	3448519.26      
 P-320           	4077547.00      	3443132.50      
 P-321           	4074340.00      	3441871.00      
 P-322           	4065451.76      	3438336.75      
 P-322           	4065395.50      	3438309.49      
 P-322           	4065320.25      	3438260.24      
 P-324           	4065964.26      	3436111.00      
 P-328           	4073430.74      	3435286.75      
 P-328           	4073347.00      	3435466.00      
 P-332           	4073522.99      	3443929.25      
 P-333           	4066252.25      	3435061.51      
 P-334           	4076174.25      	3444911.00      
 P-335           	4074522.24      	3438648.00      
 P-339           	4078295.00      	3440260.99      
 P-339           	4078295.00      	3440389.75      
 P-34            	4078528.25      	3441367.01      
 P-340           	4076971.75      	3446228.50      
 P-342           	4068424.00      	3441035.75      
 P-345           	4072889.76      	3444382.50      
 P-346           	4067705.50      	3443369.25      
 P-347           	4071186.99      	3436276.77      
 P-349           	4075924.25      	3442693.50      
 P-349           	4075924.25      	3442742.00      
 P-355           	4071029.00      	3439676.75      
 P-355           	4070976.49      	3439621.77      
 P-358           	4072707.27      	3441135.76      
 P-362           	4068798.51      	3442962.74      
 P-366           	4078914.49      	3441345.75      
 P-369           	4073644.85      	3434509.13      
 P-373           	4073377.97      	3437620.25      
 P-374           	4071406.25      	3434715.75      
 P-374           	4071386.50      	3434637.76      
 P-377           	4077394.26      	3441776.00      
 P-378           	4071873.00      	3444242.51      
 P-380           	4067070.25      	3435984.51      
 P-381           	4077810.50      	3435530.50      
 P-383           	4073323.37      	3433661.21      
 P-383           	4073088.00      	3432995.99      
 P-387           	4071512.51      	3439778.99      
 P-387           	4071810.50      	3440145.25      
 P-389           	4076995.77      	3440811.75      
 P-392           	4071688.50      	3436921.00      
 P-392           	4071655.25      	3436940.75      
 P-392           	4071620.25      	3436950.50      
 P-392           	4071567.26      	3436942.26      
 P-392           	4071545.25      	3436911.50      
 P-392           	4071529.00      	3436676.99      
 P-399           	4075630.76      	3444666.75      
 P-4             	4077214.46      	3442183.15      
 P-40            	4065946.99      	3442019.50      
 P-40            	4065920.26      	3441824.50      
 P-403           	4076368.75      	3441132.99      
 P-403           	4076843.74      	3441110.00      
 P-404           	4072695.50      	3441930.75      
 P-404           	4072717.25      	3441880.00      
 P-404           	4072726.76      	3441498.25      
 P-407           	4064972.75      	3439322.26      
 P-407           	4065013.24      	3439226.75      
 P-407           	4065065.24      	3439070.75      
 P-407           	4065099.77      	3438914.51      
 P-407           	4065117.51      	3438788.50      
 P-407           	4065111.26      	3438556.25      
 P-407           	4065091.00      	3438443.50      
 P-408           	4076893.50      	3438004.74      
 P-410           	4077236.00      	3440770.73      
 P-412           	4077367.26      	3443835.25      
 P-416           	4075442.34      	3444358.49      
 P-419           	4071000.01      	3444036.50      
 P-419           	4071483.50      	3444004.50      
 P-420           	4068234.01      	3441997.76      
 P-424           	4077110.50      	3438743.99      
 P-425           	4073462.00      	3440299.25      
 P-428           	4065299.99      	3438114.50      
 P-428           	4065346.25      	3438039.25      
 P-428           	4065373.76      	3437974.25      
 P-428           	4065392.51      	3437887.49      
 P-429           	4070879.25      	3447065.25      
 P-429           	4071028.49      	3446940.75      
 P-432           	4073755.00      	3443536.00      
 P-432           	4073764.75      	3443655.75      
 P-433           	4073957.01      	3436338.50      
 P-433           	4073965.74      	3436523.50      
 P-435           	4075149.00      	3445737.74      
 P-436           	4076724.01      	3440847.98      
 P-436           	4076824.75      	3440829.75      
 P-438           	4076684.24      	3437843.00      
 P-441           	4078506.76      	3436032.76      
 P-441           	4078978.00      	3436184.75      
 P-444           	4072538.51      	3440941.75      
 P-444           	4072299.26      	3440673.75      
 P-444           	4071856.75      	3440543.24      
 P-444           	4071687.75      	3440367.01      
 P-444           	4071520.75      	3440251.00      
 P-444           	4071248.99      	3439955.00      
 P-446           	4074624.75      	3445863.50      
 P-446           	4074622.76      	3445617.25      
 P-446           	4074585.50      	3445617.25      
 P-448           	4073059.74      	3446388.75      
 P-448           	4073066.99      	3446523.49      
 P-449           	4075757.50      	3439511.75      
 P-449           	4075749.50      	3439040.51      
 P-449           	4075734.49      	3439040.51      
 P-455           	4065588.25      	3437818.75      
 P-455           	4065689.25      	3437916.99      
 P-455           	4065754.51      	3437984.75      
 P-455           	4065806.51      	3438054.26      
 P-455           	4065829.25      	3438120.00      
 P-455           	4065836.03      	3438248.00      
 P-455           	4065836.03      	3438338.75      
 P-457           	4072004.75      	3442675.50      
 P-461           	4071043.50      	3448936.25      
 P-461           	4071048.50      	3449064.27      
 P-461           	4071084.75      	3449188.51      
 P-461           	4071173.50      	3449307.25      
 P-461           	4071282.26      	3449397.24      
 P-461           	4071343.26      	3449404.51      
 P-462           	4077252.00      	3445910.25      
 P-462           	4077535.25      	3445900.74      
 P-462           	4077544.25      	3445359.49      
 P-464           	4077200.00      	3441785.24      
 P-469           	4077111.01      	3439684.99      
 P-469           	4077117.00      	3439890.54      
 P-47            	4072708.25      	3447045.50      
 P-472           	4076469.24      	3440344.47      
 P-472           	4076477.00      	3440519.26      
 P-475           	4073364.49      	3444178.25      
 P-477           	4077877.50      	3441154.25      
 P-481           	4072009.23      	3441945.50      
 P-486           	4075742.74      	3442737.01      
 P-489           	4067700.25      	3446127.49      
 P-491           	4072680.73      	3433524.99      
 P-494           	4078062.75      	3440362.24      
 P-496           	4070471.50      	3443645.25      
 P-497           	4062409.25      	3440947.00      
 P-499           	4075732.25      	3442447.00      
 P-5             	4076432.11      	3442209.71      
 P-501           	4063975.74      	3437752.00      
 P-501           	4063952.00      	3437667.75      
 P-502           	4074622.25      	3445199.75      
 P-504           	4070107.75      	3443820.99      
 P-507           	4073547.02      	3441846.99      
 P-507           	4073568.74      	3441866.25      
 P-509           	4073150.00      	3441906.75      
 P-512           	4071608.24      	3442008.75      
 P-513           	4077854.25      	3440156.51      
 P-515           	4076976.49      	3442556.74      
 P-517           	4076901.00      	3442881.50      
 P-520           	4078574.75      	3437377.50      
 P-521           	4065487.02      	3438507.00      
 P-521           	4065475.50      	3438671.76      
 P-521           	4065464.26      	3438805.26      
 P-521           	4065455.26      	3438879.75      
 P-521           	4065467.01      	3439027.26      
 P-521           	4065495.75      	3439145.76      
 P-521           	4065524.75      	3439295.99      
 P-523           	4064761.49      	3439383.25      
 P-523           	4064612.01      	3439388.24      
 P-526           	4072002.49      	3436301.00      
 P-526           	4071967.76      	3436431.49      
 P-530           	4065841.24      	3438434.75      
 P-530           	4065851.26      	3438559.25      
 P-530           	4065888.50      	3438697.25      
 P-530           	4065881.76      	3438836.00      
 P-530           	4065850.24      	3439041.02      
 P-530           	4065810.74      	3439385.50      
 P-532           	4077270.51      	3443162.49      
 P-535           	4074781.00      	3447086.51      
 P-54            	4072695.26      	3441039.25      
 P-540           	4072395.25      	3443734.50      
 P-546           	4073920.26      	3442256.74      
 P-546           	4073924.00      	3442215.00      
 P-546           	4073863.25      	3442215.00      
 P-55            	4073370.50      	3441027.75      
 P-550           	4076117.52      	3442548.01      
 P-552           	4078447.25      	3443307.50      
 P-552           	4078454.26      	3443370.75      
 P-554           	4062717.01      	3441049.50      
 P-554           	4063234.50      	3441000.51      
 P-554           	4063307.75      	3440971.01      
 P-554           	4063351.50      	3440785.51      
 P-554           	4063297.75      	3440580.50      
 P-554           	4063219.75      	3440595.24      
 P-554           	4062291.99      	3440595.51      
 P-558           	4077717.25      	3441764.01      
 P-56            	4070019.49      	3444040.25      
 P-563           	4074333.00      	3442595.75      
 P-568           	4076594.25      	3446061.50      
 P-574           	4071955.75      	3441133.74      
 P-577           	4068684.00      	3442438.76      
 P-579           	4075350.50      	3441353.75      
 P-58            	4072652.00      	3438959.50      
 P-582           	4076522.50      	3443920.25      
 P-582           	4076947.74      	3443894.76      
 P-583           	4072480.75      	3436568.00      
 P-586           	4072764.00      	3446459.99      
 P-587           	4071347.00      	3448402.49      
 P-587           	4071138.25      	3448228.50      
 P-587           	4071063.75      	3448059.51      
 P-587           	4071048.50      	3447825.76      
 P-587           	4071013.75      	3447582.25      
 P-587           	4070944.00      	3447422.98      
 P-589           	4070516.50      	3436866.50      
 P-589           	4070523.26      	3437002.99      
 P-589           	4071135.26      	3436973.23      
 P-590           	4075032.99      	3446063.26      
 P-598           	4072250.74      	3441297.74      
 P-6             	4073059.35      	3435730.84      
 P-600           	4075367.73      	3443863.75      
 P-601           	4070096.49      	3443155.75      
 P-61            	4066938.50      	3436365.50      
 P-611           	4074339.51      	3436800.00      
 P-612           	4075412.50      	3444711.50      
 P-613           	4075302.25      	3444312.75      
 P-614           	4067309.26      	3445063.26      
 P-616           	4074967.23      	3448354.99      
 P-618           	4073401.24      	3441732.00      
 P-625           	4073515.75      	3443790.01      
 P-627           	4072272.75      	3441940.75      
 P-630           	4071605.25      	3449163.51      
 P-630           	4071666.25      	3449042.75      
 P-630           	4071667.51      	3448875.01      
 P-630           	4071615.25      	3448728.50      
 P-630           	4071511.25      	3448596.26      
 P-633           	4063724.25      	3438287.99      
 P-633           	4063613.48      	3438072.75      
 P-633           	4063679.75      	3438029.50      
 P-636           	4074930.06      	3446290.09      
 P-636           	4074945.86      	3446289.74      
 P-638           	4078194.50      	3436816.50      
 P-638           	4078320.25      	3436601.25      
 P-648           	4073545.00      	3443902.50      
 P-65            	4064055.49      	3437809.49      
 P-65            	4064168.25      	3437792.25      
 P-654           	4076555.98      	3444628.49      
 P-656           	4066869.99      	3442304.99      
 P-656           	4066865.25      	3442402.76      
 P-657           	4078523.50      	3440786.50      
 P-658           	4071242.01      	3446234.73      
 P-658           	4071381.00      	3446040.76      
 P-658           	4071505.22      	3445861.75      
 P-658           	4071594.74      	3445707.51      
 P-658           	4071674.25      	3445528.50      
 P-658           	4071729.24      	3445326.00      
 P-66            	4064584.26      	3432288.50      
 P-660           	4072711.51      	3438895.49      
 P-661           	4076867.50      	3441109.01      
 P-662           	4075453.24      	3437381.24      
 P-665           	4065954.38      	3434819.07      
 P-665           	4065729.51      	3434867.73      
 P-665           	4065801.25      	3435382.00      
 P-665           	4065813.77      	3436014.98      
 P-668           	4072286.00      	3446467.99      
 P-668           	4071997.75      	3446517.75      
 P-668           	4071654.74      	3446622.26      
 P-668           	4071426.00      	3446712.01      
 P-668           	4071232.25      	3446821.50      
 P-67            	4070238.00      	3435816.50      
 P-67            	4069788.75      	3435842.74      
 P-670           	4078257.50      	3440446.00      
 P-670           	4078236.51      	3440415.50      
 P-672           	4074856.00      	3442580.27      
 P-673           	4069949.76      	3443824.25      
 P-68            	4073595.25      	3441602.76      
 P-68            	4073677.50      	3441600.50      
 P-680           	4074538.75      	3448066.25      
 P-680           	4072985.00      	3447769.75      
 P-680           	4072974.25      	3447366.74      
 P-682           	4075077.74      	3437018.00      
 P-684           	4075721.99      	3442191.22      
 P-685           	4078160.50      	3434145.49      
 P-685           	4077996.00      	3434102.00      
 P-685           	4076638.01      	3434080.75      
 P-685           	4076547.32      	3434090.59      
 P-685           	4076391.51      	3434107.50      
 P-686           	4078696.75      	3440746.50      
 P-698           	4078743.75      	3441479.25      
 P-699           	4071720.24      	3443935.99      
 P-7             	4076675.67      	3436944.47      
 P-7             	4076698.74      	3436942.50      
 P-7             	4076683.56      	3436645.49      
 P-701           	4075614.00      	3439991.51      
 P-701           	4075605.86      	3439971.50      
 P-702           	4065275.75      	3441551.51      
 P-702           	4064885.00      	3441414.75      
 P-702           	4064694.51      	3441380.75      
 P-704           	4064582.06      	3441360.84      
 P-705           	4073031.50      	3440919.74      
 P-705           	4072683.49      	3440789.25      
 P-708           	4078528.25      	3441128.25      
 P-71            	4063696.26      	3437964.25      
 P-71            	4063645.75      	3437856.50      
 P-71            	4063615.49      	3437772.50      
 P-71            	4063601.75      	3437667.99      
 P-71            	4063625.51      	3437587.00      
 P-711           	4074984.76      	3444729.50      
 P-712           	4077294.49      	3442932.99      
 P-715           	4072516.74      	3446490.25      
 P-716           	4073076.25      	3436210.97      
 P-725           	4076838.49      	3441795.99      
 P-726           	4071890.25      	3444773.49      
 P-726           	4071944.00      	3444767.00      
 P-728           	4073723.25      	3435664.25      
 P-730           	4077054.00      	3445399.26      
 P-730           	4076912.25      	3445406.00      
 P-730           	4076761.25      	3445385.25      
 P-735           	4074405.74      	3444115.75      
 P-735           	4074676.75      	3444079.00      
 P-736           	4073496.99      	3442722.25      
 P-737           	4076368.50      	3441778.49      
 P-738           	4074632.02      	3445569.24      
 P-74            	4075664.48      	3437280.74      
 P-746           	4076573.24      	3435559.76      
 P-749           	4073765.50      	3442714.75      
 P-75            	4078363.49      	3441944.01      
 P-751           	4070891.25      	3443642.25      
 P-754           	4075082.24      	3444411.00      
 P-755           	4074798.50      	3441037.75      
 P-757           	4073530.75      	3442293.75      
 P-758           	4067986.75      	3441005.74      
 P-759           	4068837.50      	3442859.25      
 P-759           	4069257.26      	3442829.75      
 P-759           	4070848.75      	3442741.75      
 P-764           	4069638.50      	3444050.25      
 P-765           	4068017.73      	3446493.52      
 P-773           	4073831.75      	3447129.75      
 P-773           	4073862.01      	3447095.00      
 P-773           	4073841.00      	3446570.00      
 P-775           	4078275.74      	3440322.50      
 P-779           	4073503.25      	3441056.74      
 P-78            	4077214.25      	3442171.49      
 P-783           	4072717.00      	3441167.26      
 P-784           	4073331.51      	3441131.00      
 P-786           	4077495.00      	3439881.50      
 P-788           	4074112.11      	3440663.43      
 P-790           	4073184.00      	3436898.51      
 P-792           	4065622.50      	3434499.49      
 P-792           	4065032.99      	3433927.50      
 P-792           	4064517.76      	3433449.51      
 P-792           	4064209.76      	3433179.25      
 P-792           	4064288.25      	3433079.75      
 P-792           	4064161.24      	3432936.50      
 P-792           	4064220.00      	3432855.00      
 P-793           	4078184.02      	3437380.75      
 P-793           	4077761.00      	3437390.50      
 P-793           	4077763.50      	3437424.24      
 P-793           	4077720.00      	3437429.00      
 P-794           	4076036.76      	3442218.01      
 P-798           	4072715.50      	3433718.49      
 P-8             	4072739.09      	3435749.00      
 P-802           	4063720.00      	3440084.76      
 P-804           	4073788.24      	3439986.50      
 P-808           	4073031.50      	3432367.50      
 P-808           	4072987.75      	3431595.75      
 P-81            	4075561.00      	3445594.51      
 P-81            	4075668.24      	3445998.76      
 P-812           	4073251.25      	3434974.75      
 P-812           	4073158.98      	3434957.51      
 P-812           	4073086.74      	3435026.75      
 P-812           	4073043.50      	3435122.24      
 P-812           	4073014.50      	3435243.52      
 P-812           	4073020.25      	3435376.50      
 P-812           	4073034.74      	3435541.25      
 P-813           	4064585.99      	3440424.00      
 P-815           	4074709.49      	3439292.75      
 P-816           	4076410.99      	3442878.75      
 P-82            	4064024.26      	3432184.75      
 P-821           	4075903.75      	3439965.75      
 P-821           	4075757.65      	3439971.23      
 P-822           	4065090.25      	3438347.50      
 P-822           	4065123.76      	3438338.24      
 P-822           	4065165.76      	3438313.75      
 P-822           	4065217.76      	3438234.24      
 P-826           	4065656.25      	3438346.24      
 P-826           	4065518.01      	3438350.74      
 P-828           	4063827.50      	3438480.25      
 P-828           	4063943.00      	3438474.25      
 P-828           	4064021.00      	3438488.74      
 P-828           	4064070.25      	3438488.74      
 P-828           	4064114.00      	3438472.49      
 P-828           	4064165.50      	3438448.25      
 P-828           	4064231.99      	3438430.75      
 P-828           	4064302.50      	3438435.25      
 P-828           	4064376.52      	3438450.99      
 P-828           	4064514.75      	3438499.25      
 P-828           	4064593.26      	3438502.99      
 P-828           	4064686.24      	3438506.01      
 P-836           	4072182.00      	3439242.51      
 P-838           	4062409.25      	3441059.25      
 P-846           	4077763.00      	3437375.25      
 P-846           	4078553.00      	3437358.25      
 P-847           	4076807.26      	3438143.74      
 P-85            	4073688.76      	3441896.00      
 P-855           	4074225.25      	3435046.50      
 P-856           	4070023.99      	3446712.48      
 P-856           	4070367.24      	3446707.24      
 P-856           	4070712.24      	3446991.24      
 P-856           	4070891.25      	3446741.24      
 P-858           	4076713.44      	3438397.64      
 P-863           	4071074.00      	3434175.75      
 P-863           	4070904.74      	3434071.50      
 P-867           	4070963.75      	3446637.51      
 P-869           	4072870.01      	3443923.52      
 P-87            	4078911.99      	3441107.01      
 P-870           	4062385.00      	3441376.74      
 P-871           	4072476.25      	3440601.76      
 P-871           	4072686.50      	3440686.01      
 P-871           	4072987.24      	3440855.24      
 P-871           	4073196.50      	3440967.50      
 P-871           	4073308.75      	3441038.75      
 P-875           	4072989.99      	3445459.99      
 P-876           	4067333.99      	3445698.00      
 P-88            	4067216.72      	3445732.24      
 P-88            	4067040.75      	3445570.99      
 P-88            	4066874.75      	3445317.25      
 P-88            	4066850.24      	3445219.74      
 P-88            	4066869.75      	3445156.24      
 P-88            	4066938.26      	3445087.75      
 P-881           	4078185.75      	3437667.99      
 P-882           	4071128.50      	3436377.76      
 P-883           	4077740.74      	3442155.51      
 P-888           	4072735.49      	3440417.26      
 P-888           	4072728.75      	3440131.50      
 P-888           	4072034.25      	3440118.01      
 P-888           	4071989.99      	3440172.51      
 P-888           	4072047.98      	3440216.75      
 P-889           	4077212.00      	3437399.73      
 P-895           	4073414.25      	3438002.26      
 P-895           	4072600.99      	3438032.76      
 P-898           	4072693.75      	3439413.00      
 P-9             	4072010.29      	3435790.31      
 P-90            	4071632.49      	3442414.51      
 P-905           	4075057.26      	3434087.00      
 P-905           	4074158.51      	3434081.50      
 P-905           	4074068.74      	3434116.26      
 P-905           	4074019.76      	3434185.50      
 P-905           	4073995.75      	3434283.25      
 P-907           	4074655.01      	3445864.50      
 P-909           	4073079.49      	3441403.98      
 P-91            	4071170.01      	3443445.50      
 P-913           	4077421.48      	3437683.50      
 P-913           	4077061.55      	3437692.75      
 P-914           	4072679.75      	3439110.49      
 P-917           	4074974.25      	3443648.00      
 P-917           	4074904.01      	3443517.00      
 P-92            	4074154.27      	3444125.50      
 P-92            	4074142.00      	3443903.49      
 P-92            	4074112.74      	3443764.25      
 P-92            	4074056.24      	3443539.74      
 P-920           	4078110.74      	3441759.24      
 P-921           	4076609.29      	3435542.38      
 P-928           	4075591.24      	3439976.26      
 P-929           	4072799.50      	3433851.50      
 P-93            	4075050.74      	3442323.01      
 P-932           	4076972.26      	3438605.99      
 P-932           	4076841.28      	3438610.76      
 P-932           	4076749.99      	3438613.00      
 P-932           	4076761.51      	3438379.00      
 P-937           	4064985.18      	3436020.98      
 P-937           	4064971.24      	3435951.99      
 P-938           	4074813.75      	3441406.24      
 P-940           	4072298.50      	3436936.74      
 P-941           	4078555.09      	3437448.03      
 P-943           	4068037.00      	3445653.74      
 P-943           	4068007.50      	3445321.75      
 P-949           	4077117.00      	3439890.54      
 P-951           	4073742.01      	3438364.00      
 P-952           	4061804.25      	3441611.25      
 P-952           	4061152.24      	3441698.00      
 P-952           	4060841.51      	3441742.75      
 P-952           	4060619.26      	3441842.99      
 P-952           	4059934.00      	3442189.51      
 P-952           	4058350.00      	3442994.50      
 P-952           	4057291.99      	3443510.00      
 P-952           	4056707.26      	3443917.50      
 P-955           	4071055.51      	3439776.23      
 P-955           	4071016.74      	3439776.23      
 P-955           	4070920.26      	3439718.50      
 P-957           	4076317.75      	3440829.99      
 P-959           	4073160.00      	3442275.51      
 P-96            	4074264.00      	3441886.25      
 P-96            	4074287.00      	3442243.49      
 P-966           	4075134.50      	3446264.76      
 P-968           	4072623.00      	3438895.49      
 P-969           	4077219.86      	3439921.91      
 P-97            	4074778.25      	3440393.50      
 P-970           	4076413.01      	3438793.51      
 P-970           	4076445.75      	3438842.50      
 P-971           	4072513.77      	3446226.26      
 P-973           	4073094.74      	3446293.51      
 P-973           	4073057.50      	3446193.50      
 P-973           	4073008.50      	3445754.25      
 P-974           	4078685.50      	3442514.01      
 P-974           	4078690.25      	3442308.00      
 P-974           	4078680.74      	3442122.99      
 P-976           	4063835.26      	3441459.26      
 P-976           	4063269.01      	3441532.76      
 P-976           	4063267.67      	3441519.73      
 P-976           	4063259.01      	3441435.01      
 P-976           	4062434.00      	3441532.98      
 P-978           	4072724.25      	3439753.26      
 P-979           	4076029.00      	3441803.75      
 P-98            	4074389.49      	3439607.26      
 P-983           	4076402.99      	3438168.25      
 P-99            	4074322.53      	3443244.26      
 P-99            	4074145.74      	3442892.50      
 P-991           	4065445.24      	3437807.01      
 P-991           	4065523.75      	3437787.77      
 P-992           	4076650.00      	3446122.00      
 P-996           	4067393.00      	3437283.23      
 P-999           	4074618.48      	3447755.76      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	4054301.72      	3430693.60      	4080356.03      	3450150.40      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
